!-Generator IDFEditor 1.50
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! 5ZoneFanCoilDOASCool.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          Illustrates the sizing and use of a Dedicated Outdoor Air System with fan coil units.
! Highlights:              Fan coils with DOAS
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Four pipe fan coil system with dedicated outdoor air system, hot water heating coils,
!                                 and chilled water cooling coils. Central Plant is single hot water
!                                 boiler, electric compression chiller with water cooled condenser.
!                                 All equipment is autosized.
!
! Zonal Equipment:                Yes
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        Yes
! Chillers:                       Yes
!
! Results:
! Standard Reports:               All
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None
Version,9.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Fan Coil with DOAS,      !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.0,        !- Field 4
    Until: 11:00, 1.00,      !- Field 6
    Until: 12:00, 0.80,      !- Field 8
    Until: 13:00, 0.40,      !- Field 10
    Until: 14:00, 0.80,      !- Field 12
    Until: 18:00, 1.00,      !- Field 14
    Until: 19:00, 0.50,      !- Field 16
    Until: 21:00, 0.10,      !- Field 18
    Until: 24:00, 0.0,       !- Field 20
    For: Weekends WinterDesignDay Holiday,  !- Field 21
    Until: 24:00, 0.0;       !- Field 23

Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.05,       !- Field 4
    Until: 9:00, 0.9,        !- Field 6
    Until: 10:00, 0.95,      !- Field 8
    Until: 11:00, 1.00,      !- Field 10
    Until: 12:00, 0.95,      !- Field 12
    Until: 13:00, 0.8,       !- Field 14
    Until: 14:00, 0.9,       !- Field 16
    Until: 18:00, 1.00,      !- Field 18
    Until: 19:00, 0.60,      !- Field 20
    Until: 21:00, 0.40,      !- Field 22
    Until: 24:00, 0.05,      !- Field 24
    For: Weekends WinterDesignDay Holiday,  !- Field 25
    Until: 24:00, 0.05;      !- Field 27

Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
    Until: 8:00, 0.02,       !- Field 4
    Until: 9:00, 0.4,        !- Field 6
    Until: 14:00, 0.9,       !- Field 8
    Until: 15:00, 0.8,       !- Field 10
    Until: 16:00, 0.7,       !- Field 12
    Until: 18:00, 0.5,       !- Field 14
    Until: 21:00, 0.3,       !- Field 16
    Until: 24:00, 0.02,      !- Field 18
    For: Weekends WinterDesignDay Holiday,  !- Field 19
    Until: 24:00, 0.02;      !- Field 21

Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00, 1.0,        !- Field 4
    Until: 21:00, 0.0,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Weekends Holiday,   !- Field 9
    Until: 24:00, 1.0,       !- Field 11
    For: SummerDesignDay,    !- Field 12
    Until: 24:00, 1.0,       !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 1.0;       !- Field 17

Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 117.239997864;
                             !- Field 4

Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

! For heating, recover 2 hrs early
Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 6:00, 13.0,       !- Field 4
    Until: 7:00, 18.0,       !- Field 6
    Until: 21:00, 23.0,      !- Field 8
    Until: 24:00, 13.0,      !- Field 10
    For: WeekEnds Holiday,   !- Field 11
    Until: 24:00, 13.0,      !- Field 13
    For: SummerDesignDay,    !- Field 14
    Until: 24:00, 13.0,      !- Field 16
    For: WinterDesignDay,    !- Field 17
    Until: 24:00, 23.0;      !- Field 19

! For cooling, recover 1 hr early
Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00, 32.0,       !- Field 4
    Until: 21:00, 24.0,      !- Field 6
    Until: 24:00, 32.0,      !- Field 8
    For: WeekEnds Holiday,   !- Field 9
    Until: 24:00, 32.0,      !- Field 11
    For: SummerDesignDay,    !- Field 12
    Until: 24:00, 24.0,      !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 32.0;      !- Field 17

Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 7:00, 0.0,        !- Field 4
    Until: 21:00, 1.0,       !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Weekends Holiday,   !- Field 9
    Until: 24:00, 0.0,       !- Field 11
    For: SummerDesignDay,    !- Field 12
    Until: 24:00, 1.0,       !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00, 1.0;       !- Field 17

Schedule:Compact,
    HVACTemplate-Dynamic1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through:1/1,             !- Field 1
    For:Alldays,             !- Field 2
    Until:7:00, 12.2,        !- Field 4
    Until:8:00, %SetPoint8%, !- Field 6
    Until:9:00, %SetPoint9%, !- Field 8
    Until:10:00, %SetPoint10%,
                             !- Field 10
    Until:11:00, %SetPoint11%,
                             !- Field 12
    Until:12:00, %SetPoint12%,
                             !- Field 14
    Until:13:00, %SetPoint13%,
                             !- Field 16
    Until:14:00, %SetPoint14%,
                             !- Field 18
    Until:15:00, %SetPoint15%,
                             !- Field 20
    Until:16:00, %SetPoint16%,
                             !- Field 22
    Until:17:00, %SetPoint17%,
                             !- Field 24
    Until:18:00, %SetPoint18%,
                             !- Field 26
    Until:19:00, %SetPoint19%,
                             !- Field 28
    Until:20:00, %SetPoint20%,
                             !- Field 30
    Until:21:00, %SetPoint21%,
                             !- Field 32
    Until:24:00, 12.2,       !- Field 34
    Through:1/2,             !- Field 35
    For:Alldays,             !- Field 36
    Until:7:00, 12.2,        !- Field 38
    Until:8:00, %SetPoint32%,!- Field 40
    Until:9:00, %SetPoint33%,!- Field 42
    Until:10:00, %SetPoint34%,
                             !- Field 44
    Until:11:00, %SetPoint35%,
                             !- Field 46
    Until:12:00, %SetPoint36%,
                             !- Field 48
    Until:13:00, %SetPoint37%,
                             !- Field 50
    Until:14:00, %SetPoint38%,
                             !- Field 52
    Until:15:00, %SetPoint39%,
                             !- Field 54
    Until:16:00, %SetPoint40%,
                             !- Field 56
    Until:17:00, %SetPoint41%,
                             !- Field 58
    Until:18:00, %SetPoint42%,
                             !- Field 60
    Until:19:00, %SetPoint43%,
                             !- Field 62
    Until:20:00, %SetPoint44%,
                             !- Field 64
    Until:21:00, %SetPoint45%,
                             !- Field 66
    Until:24:00, 12.2,       !- Field 68
    Through:1/3,             !- Field 69
    For:Alldays,             !- Field 70
    Until:7:00, 12.2,        !- Field 72
    Until:8:00, %SetPoint56%,!- Field 74
    Until:9:00, %SetPoint57%,!- Field 76
    Until:10:00, %SetPoint58%,
                             !- Field 78
    Until:11:00, %SetPoint59%,
                             !- Field 80
    Until:12:00, %SetPoint60%,
                             !- Field 82
    Until:13:00, %SetPoint61%,
                             !- Field 84
    Until:14:00, %SetPoint62%,
                             !- Field 86
    Until:15:00, %SetPoint63%,
                             !- Field 88
    Until:16:00, %SetPoint64%,
                             !- Field 90
    Until:17:00, %SetPoint65%,
                             !- Field 92
    Until:18:00, %SetPoint66%,
                             !- Field 94
    Until:19:00, %SetPoint67%,
                             !- Field 96
    Until:20:00, %SetPoint68%,
                             !- Field 98
    Until:21:00, %SetPoint69%,
                             !- Field 100
    Until:24:00, 12.2,       !- Field 102
    Through:1/4,             !- Field 103
    For:Alldays,             !- Field 104
    Until:7:00, 12.2,        !- Field 106
    Until:8:00, %SetPoint80%,!- Field 108
    Until:9:00, %SetPoint81%,!- Field 110
    Until:10:00, %SetPoint82%,
                             !- Field 112
    Until:11:00, %SetPoint83%,
                             !- Field 114
    Until:12:00, %SetPoint84%,
                             !- Field 116
    Until:13:00, %SetPoint85%,
                             !- Field 118
    Until:14:00, %SetPoint86%,
                             !- Field 120
    Until:15:00, %SetPoint87%,
                             !- Field 122
    Until:16:00, %SetPoint88%,
                             !- Field 124
    Until:17:00, %SetPoint89%,
                             !- Field 126
    Until:18:00, %SetPoint90%,
                             !- Field 128
    Until:19:00, %SetPoint91%,
                             !- Field 130
    Until:20:00, %SetPoint92%,
                             !- Field 132
    Until:21:00, %SetPoint93%,
                             !- Field 134
    Until:24:00, 12.2,       !- Field 136
    Through:1/5,             !- Field 137
    For:Alldays,             !- Field 138
    Until:7:00, 12.2,        !- Field 140
    Until:8:00, %SetPoint104%,
                             !- Field 142
    Until:9:00, %SetPoint105%,
                             !- Field 144
    Until:10:00, %SetPoint106%,
                             !- Field 146
    Until:11:00, %SetPoint107%,
                             !- Field 148
    Until:12:00, %SetPoint108%,
                             !- Field 150
    Until:13:00, %SetPoint109%,
                             !- A154
    Until:14:00, %SetPoint110%,
                             !- A156
    Until:15:00, %SetPoint111%,
                             !- A158
    Until:16:00, %SetPoint112%,
                             !- A160
    Until:17:00, %SetPoint113%,
                             !- A162
    Until:18:00, %SetPoint114%,
                             !- A164
    Until:19:00, %SetPoint115%,
                             !- A166
    Until:20:00, %SetPoint116%,
                             !- A168
    Until:21:00, %SetPoint117%,
                             !- A170
    Until:24:00, 12.2,       !- A172
    Through:1/6,             !- A173
    For:Alldays,             !- A174
    Until:7:00, 12.2,        !- A176
    Until:8:00, %SetPoint128%,
                             !- A178
    Until:9:00, %SetPoint129%,
                             !- A180
    Until:10:00, %SetPoint130%,
                             !- A182
    Until:11:00, %SetPoint131%,
                             !- A184
    Until:12:00, %SetPoint132%,
                             !- A186
    Until:13:00, %SetPoint133%,
                             !- A188
    Until:14:00, %SetPoint134%,
                             !- A190
    Until:15:00, %SetPoint135%,
                             !- A192
    Until:16:00, %SetPoint136%,
                             !- A194
    Until:17:00, %SetPoint137%,
                             !- A196
    Until:18:00, %SetPoint138%,
                             !- A198
    Until:19:00, %SetPoint139%,
                             !- A200
    Until:20:00, %SetPoint140%,
                             !- A202
    Until:21:00, %SetPoint141%,
                             !- A204
    Until:24:00, 12.2,       !- A206
    Through:1/7,             !- A207
    For:Alldays,             !- A208
    Until:7:00, 12.2,        !- A210
    Until:8:00, %SetPoint152%,
                             !- A212
    Until:9:00, %SetPoint153%,
                             !- A214
    Until:10:00, %SetPoint154%,
                             !- A216
    Until:11:00, %SetPoint155%,
                             !- A218
    Until:12:00, %SetPoint156%,
                             !- A220
    Until:13:00, %SetPoint157%,
                             !- A222
    Until:14:00, %SetPoint158%,
                             !- A224
    Until:15:00, %SetPoint159%,
                             !- A226
    Until:16:00, %SetPoint160%,
                             !- A228
    Until:17:00, %SetPoint161%,
                             !- A230
    Until:18:00, %SetPoint162%,
                             !- A232
    Until:19:00, %SetPoint163%,
                             !- A234
    Until:20:00, %SetPoint164%,
                             !- A236
    Until:21:00, %SetPoint165%,
                             !- A238
    Until:24:00, 12.2,       !- A240
    Through:1/8,             !- A241
    For:Alldays,             !- A242
    Until:7:00, 12.2,        !- A244
    Until:8:00, %SetPoint176%,
                             !- A246
    Until:9:00, %SetPoint177%,
                             !- A248
    Until:10:00, %SetPoint178%,
                             !- A250
    Until:11:00, %SetPoint179%,
                             !- A252
    Until:12:00, %SetPoint180%,
                             !- A254
    Until:13:00, %SetPoint181%,
                             !- A256
    Until:14:00, %SetPoint182%,
                             !- A258
    Until:15:00, %SetPoint183%,
                             !- A260
    Until:16:00, %SetPoint184%,
                             !- A262
    Until:17:00, %SetPoint185%,
                             !- A264
    Until:18:00, %SetPoint186%,
                             !- A266
    Until:19:00, %SetPoint187%,
                             !- A268
    Until:20:00, %SetPoint188%,
                             !- A270
    Until:21:00, %SetPoint189%,
                             !- A272
    Until:24:00, 12.2,       !- A274
    Through:1/9,             !- A275
    For:Alldays,             !- A276
    Until:7:00, 12.2,        !- A278
    Until:8:00, %SetPoint200%,
                             !- A280
    Until:9:00, %SetPoint201%,
                             !- A282
    Until:10:00, %SetPoint202%,
                             !- A284
    Until:11:00, %SetPoint203%,
                             !- A286
    Until:12:00, %SetPoint204%,
                             !- A288
    Until:13:00, %SetPoint205%,
                             !- A290
    Until:14:00, %SetPoint206%,
                             !- A292
    Until:15:00, %SetPoint207%,
                             !- A294
    Until:16:00, %SetPoint208%,
                             !- A296
    Until:17:00, %SetPoint209%,
                             !- A298
    Until:18:00, %SetPoint210%,
                             !- A300
    Until:19:00, %SetPoint211%,
                             !- A302
    Until:20:00, %SetPoint212%,
                             !- A304
    Until:21:00, %SetPoint213%,
                             !- A306
    Until:24:00, 12.2,       !- A308
    Through:1/10,            !- A309
    For:Alldays,             !- A310
    Until:7:00, 12.2,        !- A312
    Until:8:00, %SetPoint224%,
                             !- A314
    Until:9:00, %SetPoint225%,
                             !- A316
    Until:10:00, %SetPoint226%,
                             !- A318
    Until:11:00, %SetPoint227%,
                             !- A320
    Until:12:00, %SetPoint228%,
                             !- A322
    Until:13:00, %SetPoint229%,
                             !- A324
    Until:14:00, %SetPoint230%,
                             !- A326
    Until:15:00, %SetPoint231%,
                             !- A328
    Until:16:00, %SetPoint232%,
                             !- A330
    Until:17:00, %SetPoint233%,
                             !- A332
    Until:18:00, %SetPoint234%,
                             !- A334
    Until:19:00, %SetPoint235%,
                             !- A336
    Until:20:00, %SetPoint236%,
                             !- A338
    Until:21:00, %SetPoint237%,
                             !- A340
    Until:24:00, 12.2,       !- A342
    Through:1/11,            !- A343
    For:Alldays,             !- A344
    Until:7:00, 12.2,        !- A346
    Until:8:00, %SetPoint248%,
                             !- A348
    Until:9:00, %SetPoint249%,
                             !- A350
    Until:10:00, %SetPoint250%,
                             !- A352
    Until:11:00, %SetPoint251%,
                             !- A354
    Until:12:00, %SetPoint252%,
                             !- A356
    Until:13:00, %SetPoint253%,
                             !- A358
    Until:14:00, %SetPoint254%,
                             !- A360
    Until:15:00, %SetPoint255%,
                             !- A362
    Until:16:00, %SetPoint256%,
                             !- A364
    Until:17:00, %SetPoint257%,
                             !- A366
    Until:18:00, %SetPoint258%,
                             !- A368
    Until:19:00, %SetPoint259%,
                             !- A370
    Until:20:00, %SetPoint260%,
                             !- A372
    Until:21:00, %SetPoint261%,
                             !- A374
    Until:24:00, 12.2,       !- A376
    Through:1/12,            !- A377
    For:Alldays,             !- A378
    Until:7:00, 12.2,        !- A380
    Until:8:00, %SetPoint272%,
                             !- A382
    Until:9:00, %SetPoint273%,
                             !- A384
    Until:10:00, %SetPoint274%,
                             !- A386
    Until:11:00, %SetPoint275%,
                             !- A388
    Until:12:00, %SetPoint276%,
                             !- A390
    Until:13:00, %SetPoint277%,
                             !- A392
    Until:14:00, %SetPoint278%,
                             !- A394
    Until:15:00, %SetPoint279%,
                             !- A396
    Until:16:00, %SetPoint280%,
                             !- A398
    Until:17:00, %SetPoint281%,
                             !- A400
    Until:18:00, %SetPoint282%,
                             !- A402
    Until:19:00, %SetPoint283%,
                             !- A404
    Until:20:00, %SetPoint284%,
                             !- A406
    Until:21:00, %SetPoint285%,
                             !- A408
    Until:24:00, 12.2,       !- A410
    Through:1/13,            !- A411
    For:Alldays,             !- A412
    Until:7:00, 12.2,        !- A414
    Until:8:00, %SetPoint296%,
                             !- A416
    Until:9:00, %SetPoint297%,
                             !- A418
    Until:10:00, %SetPoint298%,
                             !- A420
    Until:11:00, %SetPoint299%,
                             !- A422
    Until:12:00, %SetPoint300%,
                             !- A424
    Until:13:00, %SetPoint301%,
                             !- A426
    Until:14:00, %SetPoint302%,
                             !- A428
    Until:15:00, %SetPoint303%,
                             !- A430
    Until:16:00, %SetPoint304%,
                             !- A432
    Until:17:00, %SetPoint305%,
                             !- A434
    Until:18:00, %SetPoint306%,
                             !- A436
    Until:19:00, %SetPoint307%,
                             !- A438
    Until:20:00, %SetPoint308%,
                             !- A440
    Until:21:00, %SetPoint309%,
                             !- A442
    Until:24:00, 12.2,       !- A444
    Through:1/14,            !- A445
    For:Alldays,             !- A446
    Until:7:00, 12.2,        !- A448
    Until:8:00, %SetPoint320%,
                             !- A450
    Until:9:00, %SetPoint321%,
                             !- A452
    Until:10:00, %SetPoint322%,
                             !- A454
    Until:11:00, %SetPoint323%,
                             !- A456
    Until:12:00, %SetPoint324%,
                             !- A458
    Until:13:00, %SetPoint325%,
                             !- A460
    Until:14:00, %SetPoint326%,
                             !- A462
    Until:15:00, %SetPoint327%,
                             !- A464
    Until:16:00, %SetPoint328%,
                             !- A466
    Until:17:00, %SetPoint329%,
                             !- A468
    Until:18:00, %SetPoint330%,
                             !- A470
    Until:19:00, %SetPoint331%,
                             !- A472
    Until:20:00, %SetPoint332%,
                             !- A474
    Until:21:00, %SetPoint333%,
                             !- A476
    Until:24:00, 12.2,       !- A478
    Through:1/15,            !- A479
    For:Alldays,             !- A480
    Until:7:00, 12.2,        !- A482
    Until:8:00, %SetPoint344%,
                             !- A484
    Until:9:00, %SetPoint345%,
                             !- A486
    Until:10:00, %SetPoint346%,
                             !- A488
    Until:11:00, %SetPoint347%,
                             !- A490
    Until:12:00, %SetPoint348%,
                             !- A492
    Until:13:00, %SetPoint349%,
                             !- A494
    Until:14:00, %SetPoint350%,
                             !- A496
    Until:15:00, %SetPoint351%,
                             !- A498
    Until:16:00, %SetPoint352%,
                             !- A500
    Until:17:00, %SetPoint353%,
                             !- A502
    Until:18:00, %SetPoint354%,
                             !- A504
    Until:19:00, %SetPoint355%,
                             !- A506
    Until:20:00, %SetPoint356%,
                             !- A508
    Until:21:00, %SetPoint357%,
                             !- A510
    Until:24:00, 12.2,       !- A512
    Through:1/16,            !- A513
    For:Alldays,             !- A514
    Until:7:00, 12.2,        !- A516
    Until:8:00, %SetPoint368%,
                             !- A518
    Until:9:00, %SetPoint369%,
                             !- A520
    Until:10:00, %SetPoint370%,
                             !- A522
    Until:11:00, %SetPoint371%,
                             !- A524
    Until:12:00, %SetPoint372%,
                             !- A526
    Until:13:00, %SetPoint373%,
                             !- A528
    Until:14:00, %SetPoint374%,
                             !- A530
    Until:15:00, %SetPoint375%,
                             !- A532
    Until:16:00, %SetPoint376%,
                             !- A534
    Until:17:00, %SetPoint377%,
                             !- A536
    Until:18:00, %SetPoint378%,
                             !- A538
    Until:19:00, %SetPoint379%,
                             !- A540
    Until:20:00, %SetPoint380%,
                             !- A542
    Until:21:00, %SetPoint381%,
                             !- A544
    Until:24:00, 12.2,       !- A546
    Through:1/17,            !- A547
    For:Alldays,             !- A548
    Until:7:00, 12.2,        !- A550
    Until:8:00, %SetPoint392%,
                             !- A552
    Until:9:00, %SetPoint393%,
                             !- A554
    Until:10:00, %SetPoint394%,
                             !- A556
    Until:11:00, %SetPoint395%,
                             !- A558
    Until:12:00, %SetPoint396%,
                             !- A560
    Until:13:00, %SetPoint397%,
                             !- A562
    Until:14:00, %SetPoint398%,
                             !- A564
    Until:15:00, %SetPoint399%,
                             !- A566
    Until:16:00, %SetPoint400%,
                             !- A568
    Until:17:00, %SetPoint401%,
                             !- A570
    Until:18:00, %SetPoint402%,
                             !- A572
    Until:19:00, %SetPoint403%,
                             !- A574
    Until:20:00, %SetPoint404%,
                             !- A576
    Until:21:00, %SetPoint405%,
                             !- A578
    Until:24:00, 12.2,       !- A580
    Through:1/18,            !- A581
    For:Alldays,             !- A582
    Until:7:00, 12.2,        !- A584
    Until:8:00, %SetPoint416%,
                             !- A586
    Until:9:00, %SetPoint417%,
                             !- A588
    Until:10:00, %SetPoint418%,
                             !- A590
    Until:11:00, %SetPoint419%,
                             !- A592
    Until:12:00, %SetPoint420%,
                             !- A594
    Until:13:00, %SetPoint421%,
                             !- A596
    Until:14:00, %SetPoint422%,
                             !- A598
    Until:15:00, %SetPoint423%,
                             !- A600
    Until:16:00, %SetPoint424%,
                             !- A602
    Until:17:00, %SetPoint425%,
                             !- A604
    Until:18:00, %SetPoint426%,
                             !- A606
    Until:19:00, %SetPoint427%,
                             !- A608
    Until:20:00, %SetPoint428%,
                             !- A610
    Until:21:00, %SetPoint429%,
                             !- A612
    Until:24:00, 12.2,       !- A614
    Through:1/19,            !- A615
    For:Alldays,             !- A616
    Until:7:00, 12.2,        !- A618
    Until:8:00, %SetPoint440%,
                             !- A620
    Until:9:00, %SetPoint441%,
                             !- A622
    Until:10:00, %SetPoint442%,
                             !- A624
    Until:11:00, %SetPoint443%,
                             !- A626
    Until:12:00, %SetPoint444%,
                             !- A628
    Until:13:00, %SetPoint445%,
                             !- A630
    Until:14:00, %SetPoint446%,
                             !- A632
    Until:15:00, %SetPoint447%,
                             !- A634
    Until:16:00, %SetPoint448%,
                             !- A636
    Until:17:00, %SetPoint449%,
                             !- A638
    Until:18:00, %SetPoint450%,
                             !- A640
    Until:19:00, %SetPoint451%,
                             !- A642
    Until:20:00, %SetPoint452%,
                             !- A644
    Until:21:00, %SetPoint453%,
                             !- A646
    Until:24:00, 12.2,       !- A648
    Through:1/20,            !- A649
    For:Alldays,             !- A650
    Until:7:00, 12.2,        !- A652
    Until:8:00, %SetPoint464%,
                             !- A654
    Until:9:00, %SetPoint465%,
                             !- A656
    Until:10:00, %SetPoint466%,
                             !- A658
    Until:11:00, %SetPoint467%,
                             !- A660
    Until:12:00, %SetPoint468%,
                             !- A662
    Until:13:00, %SetPoint469%,
                             !- A664
    Until:14:00, %SetPoint470%,
                             !- A666
    Until:15:00, %SetPoint471%,
                             !- A668
    Until:16:00, %SetPoint472%,
                             !- A670
    Until:17:00, %SetPoint473%,
                             !- A672
    Until:18:00, %SetPoint474%,
                             !- A674
    Until:19:00, %SetPoint475%,
                             !- A676
    Until:20:00, %SetPoint476%,
                             !- A678
    Until:21:00, %SetPoint477%,
                             !- A680
    Until:24:00, 12.2,       !- A682
    Through:1/21,            !- A683
    For:Alldays,             !- A684
    Until:7:00, 12.2,        !- A686
    Until:8:00, %SetPoint488%,
                             !- A688
    Until:9:00, %SetPoint489%,
                             !- A690
    Until:10:00, %SetPoint490%,
                             !- A692
    Until:11:00, %SetPoint491%,
                             !- A694
    Until:12:00, %SetPoint492%,
                             !- A696
    Until:13:00, %SetPoint493%,
                             !- A698
    Until:14:00, %SetPoint494%,
                             !- A700
    Until:15:00, %SetPoint495%,
                             !- A702
    Until:16:00, %SetPoint496%,
                             !- A704
    Until:17:00, %SetPoint497%,
                             !- A706
    Until:18:00, %SetPoint498%,
                             !- A708
    Until:19:00, %SetPoint499%,
                             !- A710
    Until:20:00, %SetPoint500%,
                             !- A712
    Until:21:00, %SetPoint501%,
                             !- A714
    Until:24:00, 12.2,       !- A716
    Through:1/22,            !- A717
    For:Alldays,             !- A718
    Until:7:00, 12.2,        !- A720
    Until:8:00, %SetPoint512%,
                             !- A722
    Until:9:00, %SetPoint513%,
                             !- A724
    Until:10:00, %SetPoint514%,
                             !- A726
    Until:11:00, %SetPoint515%,
                             !- A728
    Until:12:00, %SetPoint516%,
                             !- A730
    Until:13:00, %SetPoint517%,
                             !- A732
    Until:14:00, %SetPoint518%,
                             !- A734
    Until:15:00, %SetPoint519%,
                             !- A736
    Until:16:00, %SetPoint520%,
                             !- A738
    Until:17:00, %SetPoint521%,
                             !- A740
    Until:18:00, %SetPoint522%,
                             !- A742
    Until:19:00, %SetPoint523%,
                             !- A744
    Until:20:00, %SetPoint524%,
                             !- A746
    Until:21:00, %SetPoint525%,
                             !- A748
    Until:24:00, 12.2,       !- A750
    Through:1/23,            !- A751
    For:Alldays,             !- A752
    Until:7:00, 12.2,        !- A754
    Until:8:00, %SetPoint536%,
                             !- A756
    Until:9:00, %SetPoint537%,
                             !- A758
    Until:10:00, %SetPoint538%,
                             !- A760
    Until:11:00, %SetPoint539%,
                             !- A762
    Until:12:00, %SetPoint540%,
                             !- A764
    Until:13:00, %SetPoint541%,
                             !- A766
    Until:14:00, %SetPoint542%,
                             !- A768
    Until:15:00, %SetPoint543%,
                             !- A770
    Until:16:00, %SetPoint544%,
                             !- A772
    Until:17:00, %SetPoint545%,
                             !- A774
    Until:18:00, %SetPoint546%,
                             !- A776
    Until:19:00, %SetPoint547%,
                             !- A778
    Until:20:00, %SetPoint548%,
                             !- A780
    Until:21:00, %SetPoint549%,
                             !- A782
    Until:24:00, 12.2,       !- A784
    Through:1/24,            !- A785
    For:Alldays,             !- A786
    Until:7:00, 12.2,        !- A788
    Until:8:00, %SetPoint560%,
                             !- A790
    Until:9:00, %SetPoint561%,
                             !- A792
    Until:10:00, %SetPoint562%,
                             !- A794
    Until:11:00, %SetPoint563%,
                             !- A796
    Until:12:00, %SetPoint564%,
                             !- A798
    Until:13:00, %SetPoint565%,
                             !- A800
    Until:14:00, %SetPoint566%,
                             !- A802
    Until:15:00, %SetPoint567%,
                             !- A804
    Until:16:00, %SetPoint568%,
                             !- A806
    Until:17:00, %SetPoint569%,
                             !- A808
    Until:18:00, %SetPoint570%,
                             !- A810
    Until:19:00, %SetPoint571%,
                             !- A812
    Until:20:00, %SetPoint572%,
                             !- A814
    Until:21:00, %SetPoint573%,
                             !- A816
    Until:24:00, 12.2,       !- A818
    Through:1/25,            !- A819
    For:Alldays,             !- A820
    Until:7:00, 12.2,        !- A822
    Until:8:00, %SetPoint584%,
                             !- A824
    Until:9:00, %SetPoint585%,
                             !- A826
    Until:10:00, %SetPoint586%,
                             !- A828
    Until:11:00, %SetPoint587%,
                             !- A830
    Until:12:00, %SetPoint588%,
                             !- A832
    Until:13:00, %SetPoint589%,
                             !- A834
    Until:14:00, %SetPoint590%,
                             !- A836
    Until:15:00, %SetPoint591%,
                             !- A838
    Until:16:00, %SetPoint592%,
                             !- A840
    Until:17:00, %SetPoint593%,
                             !- A842
    Until:18:00, %SetPoint594%,
                             !- A844
    Until:19:00, %SetPoint595%,
                             !- A846
    Until:20:00, %SetPoint596%,
                             !- A848
    Until:21:00, %SetPoint597%,
                             !- A850
    Until:24:00, 12.2,       !- A852
    Through:1/26,            !- A853
    For:Alldays,             !- A854
    Until:7:00, 12.2,        !- A856
    Until:8:00, %SetPoint608%,
                             !- A858
    Until:9:00, %SetPoint609%,
                             !- A860
    Until:10:00, %SetPoint610%,
                             !- A862
    Until:11:00, %SetPoint611%,
                             !- A864
    Until:12:00, %SetPoint612%,
                             !- A866
    Until:13:00, %SetPoint613%,
                             !- A868
    Until:14:00, %SetPoint614%,
                             !- A870
    Until:15:00, %SetPoint615%,
                             !- A872
    Until:16:00, %SetPoint616%,
                             !- A874
    Until:17:00, %SetPoint617%,
                             !- A876
    Until:18:00, %SetPoint618%,
                             !- A878
    Until:19:00, %SetPoint619%,
                             !- A880
    Until:20:00, %SetPoint620%,
                             !- A882
    Until:21:00, %SetPoint621%,
                             !- A884
    Until:24:00, 12.2,       !- A886
    Through:1/27,            !- A887
    For:Alldays,             !- A888
    Until:7:00, 12.2,        !- A890
    Until:8:00, %SetPoint632%,
                             !- A892
    Until:9:00, %SetPoint633%,
                             !- A894
    Until:10:00, %SetPoint634%,
                             !- A896
    Until:11:00, %SetPoint635%,
                             !- A898
    Until:12:00, %SetPoint636%,
                             !- A900
    Until:13:00, %SetPoint637%,
                             !- A902
    Until:14:00, %SetPoint638%,
                             !- A904
    Until:15:00, %SetPoint639%,
                             !- A906
    Until:16:00, %SetPoint640%,
                             !- A908
    Until:17:00, %SetPoint641%,
                             !- A910
    Until:18:00, %SetPoint642%,
                             !- A912
    Until:19:00, %SetPoint643%,
                             !- A914
    Until:20:00, %SetPoint644%,
                             !- A916
    Until:21:00, %SetPoint645%,
                             !- A918
    Until:24:00, 12.2,       !- A920
    Through:1/28,            !- A921
    For:Alldays,             !- A922
    Until:7:00, 12.2,        !- A924
    Until:8:00, %SetPoint656%,
                             !- A926
    Until:9:00, %SetPoint657%,
                             !- A928
    Until:10:00, %SetPoint658%,
                             !- A930
    Until:11:00, %SetPoint659%,
                             !- A932
    Until:12:00, %SetPoint660%,
                             !- A934
    Until:13:00, %SetPoint661%,
                             !- A936
    Until:14:00, %SetPoint662%,
                             !- A938
    Until:15:00, %SetPoint663%,
                             !- A940
    Until:16:00, %SetPoint664%,
                             !- A942
    Until:17:00, %SetPoint665%,
                             !- A944
    Until:18:00, %SetPoint666%,
                             !- A946
    Until:19:00, %SetPoint667%,
                             !- A948
    Until:20:00, %SetPoint668%,
                             !- A950
    Until:21:00, %SetPoint669%,
                             !- A952
    Until:24:00, 12.2,       !- A954
    Through:1/29,            !- A955
    For:Alldays,             !- A956
    Until:7:00, 12.2,        !- A958
    Until:8:00, %SetPoint680%,
                             !- A960
    Until:9:00, %SetPoint681%,
                             !- A962
    Until:10:00, %SetPoint682%,
                             !- A964
    Until:11:00, %SetPoint683%,
                             !- A966
    Until:12:00, %SetPoint684%,
                             !- A968
    Until:13:00, %SetPoint685%,
                             !- A970
    Until:14:00, %SetPoint686%,
                             !- A972
    Until:15:00, %SetPoint687%,
                             !- A974
    Until:16:00, %SetPoint688%,
                             !- A976
    Until:17:00, %SetPoint689%,
                             !- A978
    Until:18:00, %SetPoint690%,
                             !- A980
    Until:19:00, %SetPoint691%,
                             !- A982
    Until:20:00, %SetPoint692%,
                             !- A984
    Until:21:00, %SetPoint693%,
                             !- A986
    Until:24:00, 12.2,       !- A988
    Through:1/30,            !- A989
    For:Alldays,             !- A990
    Until:7:00, 12.2,        !- A992
    Until:8:00, %SetPoint704%,
                             !- A994
    Until:9:00, %SetPoint705%,
                             !- A996
    Until:10:00, %SetPoint706%,
                             !- A998
    Until:11:00, %SetPoint707%,
                             !- A1000
    Until:12:00, %SetPoint708%,
                             !- A1002
    Until:13:00, %SetPoint709%,
                             !- A1004
    Until:14:00, %SetPoint710%,
                             !- A1006
    Until:15:00, %SetPoint711%,
                             !- A1008
    Until:16:00, %SetPoint712%,
                             !- A1010
    Until:17:00, %SetPoint713%,
                             !- A1012
    Until:18:00, %SetPoint714%,
                             !- A1014
    Until:19:00, %SetPoint715%,
                             !- A1016
    Until:20:00, %SetPoint716%,
                             !- A1018
    Until:21:00, %SetPoint717%,
                             !- A1020
    Until:24:00, 12.2,       !- A1022
    Through:1/31,            !- A1023
    For:Alldays,             !- A1024
    Until:7:00, 12.2,        !- A1026
    Until:8:00, %SetPoint728%,
                             !- A1028
    Until:9:00, %SetPoint729%,
                             !- A1030
    Until:10:00, %SetPoint730%,
                             !- A1032
    Until:11:00, %SetPoint731%,
                             !- A1034
    Until:12:00, %SetPoint732%,
                             !- A1036
    Until:13:00, %SetPoint733%,
                             !- A1038
    Until:14:00, %SetPoint734%,
                             !- A1040
    Until:15:00, %SetPoint735%,
                             !- A1042
    Until:16:00, %SetPoint736%,
                             !- A1044
    Until:17:00, %SetPoint737%,
                             !- A1046
    Until:18:00, %SetPoint738%,
                             !- A1048
    Until:19:00, %SetPoint739%,
                             !- A1050
    Until:20:00, %SetPoint740%,
                             !- A1052
    Until:21:00, %SetPoint741%,
                             !- A1054
    Until:24:00, 12.2,       !- A1056
    Through:2/1,             !- A1057
    For:Alldays,             !- A1058
    Until:7:00, 12.2,        !- A1060
    Until:8:00, %SetPoint752%,
                             !- A1062
    Until:9:00, %SetPoint753%,
                             !- A1064
    Until:10:00, %SetPoint754%,
                             !- A1066
    Until:11:00, %SetPoint755%,
                             !- A1068
    Until:12:00, %SetPoint756%,
                             !- A1070
    Until:13:00, %SetPoint757%,
                             !- A1072
    Until:14:00, %SetPoint758%,
                             !- A1074
    Until:15:00, %SetPoint759%,
                             !- A1076
    Until:16:00, %SetPoint760%,
                             !- A1078
    Until:17:00, %SetPoint761%,
                             !- A1080
    Until:18:00, %SetPoint762%,
                             !- A1082
    Until:19:00, %SetPoint763%,
                             !- A1084
    Until:20:00, %SetPoint764%,
                             !- A1086
    Until:21:00, %SetPoint765%,
                             !- A1088
    Until:24:00, 12.2,       !- A1090
    Through:2/2,             !- A1091
    For:Alldays,             !- A1092
    Until:7:00, 12.2,        !- A1094
    Until:8:00, %SetPoint776%,
                             !- A1096
    Until:9:00, %SetPoint777%,
                             !- A1098
    Until:10:00, %SetPoint778%,
                             !- A1100
    Until:11:00, %SetPoint779%,
                             !- A1102
    Until:12:00, %SetPoint780%,
                             !- A1104
    Until:13:00, %SetPoint781%,
                             !- A1106
    Until:14:00, %SetPoint782%,
                             !- A1108
    Until:15:00, %SetPoint783%,
                             !- A1110
    Until:16:00, %SetPoint784%,
                             !- A1112
    Until:17:00, %SetPoint785%,
                             !- A1114
    Until:18:00, %SetPoint786%,
                             !- A1116
    Until:19:00, %SetPoint787%,
                             !- A1118
    Until:20:00, %SetPoint788%,
                             !- A1120
    Until:21:00, %SetPoint789%,
                             !- A1122
    Until:24:00, 12.2,       !- A1124
    Through:2/3,             !- A1125
    For:Alldays,             !- A1126
    Until:7:00, 12.2,        !- A1128
    Until:8:00, %SetPoint800%,
                             !- A1130
    Until:9:00, %SetPoint801%,
                             !- A1132
    Until:10:00, %SetPoint802%,
                             !- A1134
    Until:11:00, %SetPoint803%,
                             !- A1136
    Until:12:00, %SetPoint804%,
                             !- A1138
    Until:13:00, %SetPoint805%,
                             !- A1140
    Until:14:00, %SetPoint806%,
                             !- A1142
    Until:15:00, %SetPoint807%,
                             !- A1144
    Until:16:00, %SetPoint808%,
                             !- A1146
    Until:17:00, %SetPoint809%,
                             !- A1148
    Until:18:00, %SetPoint810%,
                             !- A1150
    Until:19:00, %SetPoint811%,
                             !- A1152
    Until:20:00, %SetPoint812%,
                             !- A1154
    Until:21:00, %SetPoint813%,
                             !- A1156
    Until:24:00, 12.2,       !- A1158
    Through:2/4,             !- A1159
    For:Alldays,             !- A1160
    Until:7:00, 12.2,        !- A1162
    Until:8:00, %SetPoint824%,
                             !- A1164
    Until:9:00, %SetPoint825%,
                             !- A1166
    Until:10:00, %SetPoint826%,
                             !- A1168
    Until:11:00, %SetPoint827%,
                             !- A1170
    Until:12:00, %SetPoint828%,
                             !- A1172
    Until:13:00, %SetPoint829%,
                             !- A1174
    Until:14:00, %SetPoint830%,
                             !- A1176
    Until:15:00, %SetPoint831%,
                             !- A1178
    Until:16:00, %SetPoint832%,
                             !- A1180
    Until:17:00, %SetPoint833%,
                             !- A1182
    Until:18:00, %SetPoint834%,
                             !- A1184
    Until:19:00, %SetPoint835%,
                             !- A1186
    Until:20:00, %SetPoint836%,
                             !- A1188
    Until:21:00, %SetPoint837%,
                             !- A1190
    Until:24:00, 12.2,       !- A1192
    Through:2/5,             !- A1193
    For:Alldays,             !- A1194
    Until:7:00, 12.2,        !- A1196
    Until:8:00, %SetPoint848%,
                             !- A1198
    Until:9:00, %SetPoint849%,
                             !- A1200
    Until:10:00, %SetPoint850%,
                             !- A1202
    Until:11:00, %SetPoint851%,
                             !- A1204
    Until:12:00, %SetPoint852%,
                             !- A1206
    Until:13:00, %SetPoint853%,
                             !- A1208
    Until:14:00, %SetPoint854%,
                             !- A1210
    Until:15:00, %SetPoint855%,
                             !- A1212
    Until:16:00, %SetPoint856%,
                             !- A1214
    Until:17:00, %SetPoint857%,
                             !- A1216
    Until:18:00, %SetPoint858%,
                             !- A1218
    Until:19:00, %SetPoint859%,
                             !- A1220
    Until:20:00, %SetPoint860%,
                             !- A1222
    Until:21:00, %SetPoint861%,
                             !- A1224
    Until:24:00, 12.2,       !- A1226
    Through:2/6,             !- A1227
    For:Alldays,             !- A1228
    Until:7:00, 12.2,        !- A1230
    Until:8:00, %SetPoint872%,
                             !- A1232
    Until:9:00, %SetPoint873%,
                             !- A1234
    Until:10:00, %SetPoint874%,
                             !- A1236
    Until:11:00, %SetPoint875%,
                             !- A1238
    Until:12:00, %SetPoint876%,
                             !- A1240
    Until:13:00, %SetPoint877%,
                             !- A1242
    Until:14:00, %SetPoint878%,
                             !- A1244
    Until:15:00, %SetPoint879%,
                             !- A1246
    Until:16:00, %SetPoint880%,
                             !- A1248
    Until:17:00, %SetPoint881%,
                             !- A1250
    Until:18:00, %SetPoint882%,
                             !- A1252
    Until:19:00, %SetPoint883%,
                             !- A1254
    Until:20:00, %SetPoint884%,
                             !- A1256
    Until:21:00, %SetPoint885%,
                             !- A1258
    Until:24:00, 12.2,       !- A1260
    Through:2/7,             !- A1261
    For:Alldays,             !- A1262
    Until:7:00, 12.2,        !- A1264
    Until:8:00, %SetPoint896%,
                             !- A1266
    Until:9:00, %SetPoint897%,
                             !- A1268
    Until:10:00, %SetPoint898%,
                             !- A1270
    Until:11:00, %SetPoint899%,
                             !- A1272
    Until:12:00, %SetPoint900%,
                             !- A1274
    Until:13:00, %SetPoint901%,
                             !- A1276
    Until:14:00, %SetPoint902%,
                             !- A1278
    Until:15:00, %SetPoint903%,
                             !- A1280
    Until:16:00, %SetPoint904%,
                             !- A1282
    Until:17:00, %SetPoint905%,
                             !- A1284
    Until:18:00, %SetPoint906%,
                             !- A1286
    Until:19:00, %SetPoint907%,
                             !- A1288
    Until:20:00, %SetPoint908%,
                             !- A1290
    Until:21:00, %SetPoint909%,
                             !- A1292
    Until:24:00, 12.2,       !- A1294
    Through:2/8,             !- A1295
    For:Alldays,             !- A1296
    Until:7:00, 12.2,        !- A1298
    Until:8:00, %SetPoint920%,
                             !- A1300
    Until:9:00, %SetPoint921%,
                             !- A1302
    Until:10:00, %SetPoint922%,
                             !- A1304
    Until:11:00, %SetPoint923%,
                             !- A1306
    Until:12:00, %SetPoint924%,
                             !- A1308
    Until:13:00, %SetPoint925%,
                             !- A1310
    Until:14:00, %SetPoint926%,
                             !- A1312
    Until:15:00, %SetPoint927%,
                             !- A1314
    Until:16:00, %SetPoint928%,
                             !- A1316
    Until:17:00, %SetPoint929%,
                             !- A1318
    Until:18:00, %SetPoint930%,
                             !- A1320
    Until:19:00, %SetPoint931%,
                             !- A1322
    Until:20:00, %SetPoint932%,
                             !- A1324
    Until:21:00, %SetPoint933%,
                             !- A1326
    Until:24:00, 12.2,       !- A1328
    Through:2/9,             !- A1329
    For:Alldays,             !- A1330
    Until:7:00, 12.2,        !- A1332
    Until:8:00, %SetPoint944%,
                             !- A1334
    Until:9:00, %SetPoint945%,
                             !- A1336
    Until:10:00, %SetPoint946%,
                             !- A1338
    Until:11:00, %SetPoint947%,
                             !- A1340
    Until:12:00, %SetPoint948%,
                             !- A1342
    Until:13:00, %SetPoint949%,
                             !- A1344
    Until:14:00, %SetPoint950%,
                             !- A1346
    Until:15:00, %SetPoint951%,
                             !- A1348
    Until:16:00, %SetPoint952%,
                             !- A1350
    Until:17:00, %SetPoint953%,
                             !- A1352
    Until:18:00, %SetPoint954%,
                             !- A1354
    Until:19:00, %SetPoint955%,
                             !- A1356
    Until:20:00, %SetPoint956%,
                             !- A1358
    Until:21:00, %SetPoint957%,
                             !- A1360
    Until:24:00, 12.2,       !- A1362
    Through:2/10,            !- A1363
    For:Alldays,             !- A1364
    Until:7:00, 12.2,        !- A1366
    Until:8:00, %SetPoint968%,
                             !- A1368
    Until:9:00, %SetPoint969%,
                             !- A1370
    Until:10:00, %SetPoint970%,
                             !- A1372
    Until:11:00, %SetPoint971%,
                             !- A1374
    Until:12:00, %SetPoint972%,
                             !- A1376
    Until:13:00, %SetPoint973%,
                             !- A1378
    Until:14:00, %SetPoint974%,
                             !- A1380
    Until:15:00, %SetPoint975%,
                             !- A1382
    Until:16:00, %SetPoint976%,
                             !- A1384
    Until:17:00, %SetPoint977%,
                             !- A1386
    Until:18:00, %SetPoint978%,
                             !- A1388
    Until:19:00, %SetPoint979%,
                             !- A1390
    Until:20:00, %SetPoint980%,
                             !- A1392
    Until:21:00, %SetPoint981%,
                             !- A1394
    Until:24:00, 12.2,       !- A1396
    Through:2/11,            !- A1397
    For:Alldays,             !- A1398
    Until:7:00, 12.2,        !- A1400
    Until:8:00, %SetPoint992%,
                             !- A1402
    Until:9:00, %SetPoint993%,
                             !- A1404
    Until:10:00, %SetPoint994%,
                             !- A1406
    Until:11:00, %SetPoint995%,
                             !- A1408
    Until:12:00, %SetPoint996%,
                             !- A1410
    Until:13:00, %SetPoint997%,
                             !- A1412
    Until:14:00, %SetPoint998%,
                             !- A1414
    Until:15:00, %SetPoint999%,
                             !- A1416
    Until:16:00, %SetPoint1000%,
                             !- A1418
    Until:17:00, %SetPoint1001%,
                             !- A1420
    Until:18:00, %SetPoint1002%,
                             !- A1422
    Until:19:00, %SetPoint1003%,
                             !- A1424
    Until:20:00, %SetPoint1004%,
                             !- A1426
    Until:21:00, %SetPoint1005%,
                             !- A1428
    Until:24:00, 12.2,       !- A1430
    Through:2/12,            !- A1431
    For:Alldays,             !- A1432
    Until:7:00, 12.2,        !- A1434
    Until:8:00, %SetPoint1016%,
                             !- A1436
    Until:9:00, %SetPoint1017%,
                             !- A1438
    Until:10:00, %SetPoint1018%,
                             !- A1440
    Until:11:00, %SetPoint1019%,
                             !- A1442
    Until:12:00, %SetPoint1020%,
                             !- A1444
    Until:13:00, %SetPoint1021%,
                             !- A1446
    Until:14:00, %SetPoint1022%,
                             !- A1448
    Until:15:00, %SetPoint1023%,
                             !- A1450
    Until:16:00, %SetPoint1024%,
                             !- A1452
    Until:17:00, %SetPoint1025%,
                             !- A1454
    Until:18:00, %SetPoint1026%,
                             !- A1456
    Until:19:00, %SetPoint1027%,
                             !- A1458
    Until:20:00, %SetPoint1028%,
                             !- A1460
    Until:21:00, %SetPoint1029%,
                             !- A1462
    Until:24:00, 12.2,       !- A1464
    Through:2/13,            !- A1465
    For:Alldays,             !- A1466
    Until:7:00, 12.2,        !- A1468
    Until:8:00, %SetPoint1040%,
                             !- A1470
    Until:9:00, %SetPoint1041%,
                             !- A1472
    Until:10:00, %SetPoint1042%,
                             !- A1474
    Until:11:00, %SetPoint1043%,
                             !- A1476
    Until:12:00, %SetPoint1044%,
                             !- A1478
    Until:13:00, %SetPoint1045%,
                             !- A1480
    Until:14:00, %SetPoint1046%,
                             !- A1482
    Until:15:00, %SetPoint1047%,
                             !- A1484
    Until:16:00, %SetPoint1048%,
                             !- A1486
    Until:17:00, %SetPoint1049%,
                             !- A1488
    Until:18:00, %SetPoint1050%,
                             !- A1490
    Until:19:00, %SetPoint1051%,
                             !- A1492
    Until:20:00, %SetPoint1052%,
                             !- A1494
    Until:21:00, %SetPoint1053%,
                             !- A1496
    Until:24:00, 12.2,       !- A1498
    Through:2/14,            !- A1499
    For:Alldays,             !- A1500
    Until:7:00, 12.2,        !- A1502
    Until:8:00, %SetPoint1064%,
                             !- A1504
    Until:9:00, %SetPoint1065%,
                             !- A1506
    Until:10:00, %SetPoint1066%,
                             !- A1508
    Until:11:00, %SetPoint1067%,
                             !- A1510
    Until:12:00, %SetPoint1068%,
                             !- A1512
    Until:13:00, %SetPoint1069%,
                             !- A1514
    Until:14:00, %SetPoint1070%,
                             !- A1516
    Until:15:00, %SetPoint1071%,
                             !- A1518
    Until:16:00, %SetPoint1072%,
                             !- A1520
    Until:17:00, %SetPoint1073%,
                             !- A1522
    Until:18:00, %SetPoint1074%,
                             !- A1524
    Until:19:00, %SetPoint1075%,
                             !- A1526
    Until:20:00, %SetPoint1076%,
                             !- A1528
    Until:21:00, %SetPoint1077%,
                             !- A1530
    Until:24:00, 12.2,       !- A1532
    Through:2/15,            !- A1533
    For:Alldays,             !- A1534
    Until:7:00, 12.2,        !- A1536
    Until:8:00, %SetPoint1088%,
                             !- A1538
    Until:9:00, %SetPoint1089%,
                             !- A1540
    Until:10:00, %SetPoint1090%,
                             !- A1542
    Until:11:00, %SetPoint1091%,
                             !- A1544
    Until:12:00, %SetPoint1092%,
                             !- A1546
    Until:13:00, %SetPoint1093%,
                             !- A1548
    Until:14:00, %SetPoint1094%,
                             !- A1550
    Until:15:00, %SetPoint1095%,
                             !- A1552
    Until:16:00, %SetPoint1096%,
                             !- A1554
    Until:17:00, %SetPoint1097%,
                             !- A1556
    Until:18:00, %SetPoint1098%,
                             !- A1558
    Until:19:00, %SetPoint1099%,
                             !- A1560
    Until:20:00, %SetPoint1100%,
                             !- A1562
    Until:21:00, %SetPoint1101%,
                             !- A1564
    Until:24:00, 12.2,       !- A1566
    Through:2/16,            !- A1567
    For:Alldays,             !- A1568
    Until:7:00, 12.2,        !- A1570
    Until:8:00, %SetPoint1112%,
                             !- A1572
    Until:9:00, %SetPoint1113%,
                             !- A1574
    Until:10:00, %SetPoint1114%,
                             !- A1576
    Until:11:00, %SetPoint1115%,
                             !- A1578
    Until:12:00, %SetPoint1116%,
                             !- A1580
    Until:13:00, %SetPoint1117%,
                             !- A1582
    Until:14:00, %SetPoint1118%,
                             !- A1584
    Until:15:00, %SetPoint1119%,
                             !- A1586
    Until:16:00, %SetPoint1120%,
                             !- A1588
    Until:17:00, %SetPoint1121%,
                             !- A1590
    Until:18:00, %SetPoint1122%,
                             !- A1592
    Until:19:00, %SetPoint1123%,
                             !- A1594
    Until:20:00, %SetPoint1124%,
                             !- A1596
    Until:21:00, %SetPoint1125%,
                             !- A1598
    Until:24:00, 12.2,       !- A1600
    Through:2/17,            !- A1601
    For:Alldays,             !- A1602
    Until:7:00, 12.2,        !- A1604
    Until:8:00, %SetPoint1136%,
                             !- A1606
    Until:9:00, %SetPoint1137%,
                             !- A1608
    Until:10:00, %SetPoint1138%,
                             !- A1610
    Until:11:00, %SetPoint1139%,
                             !- A1612
    Until:12:00, %SetPoint1140%,
                             !- A1614
    Until:13:00, %SetPoint1141%,
                             !- A1616
    Until:14:00, %SetPoint1142%,
                             !- A1618
    Until:15:00, %SetPoint1143%,
                             !- A1620
    Until:16:00, %SetPoint1144%,
                             !- A1622
    Until:17:00, %SetPoint1145%,
                             !- A1624
    Until:18:00, %SetPoint1146%,
                             !- A1626
    Until:19:00, %SetPoint1147%,
                             !- A1628
    Until:20:00, %SetPoint1148%,
                             !- A1630
    Until:21:00, %SetPoint1149%,
                             !- A1632
    Until:24:00, 12.2,       !- A1634
    Through:2/18,            !- A1635
    For:Alldays,             !- A1636
    Until:7:00, 12.2,        !- A1638
    Until:8:00, %SetPoint1160%,
                             !- A1640
    Until:9:00, %SetPoint1161%,
                             !- A1642
    Until:10:00, %SetPoint1162%,
                             !- A1644
    Until:11:00, %SetPoint1163%,
                             !- A1646
    Until:12:00, %SetPoint1164%,
                             !- A1648
    Until:13:00, %SetPoint1165%,
                             !- A1650
    Until:14:00, %SetPoint1166%,
                             !- A1652
    Until:15:00, %SetPoint1167%,
                             !- A1654
    Until:16:00, %SetPoint1168%,
                             !- A1656
    Until:17:00, %SetPoint1169%,
                             !- A1658
    Until:18:00, %SetPoint1170%,
                             !- A1660
    Until:19:00, %SetPoint1171%,
                             !- A1662
    Until:20:00, %SetPoint1172%,
                             !- A1664
    Until:21:00, %SetPoint1173%,
                             !- A1666
    Until:24:00, 12.2,       !- A1668
    Through:2/19,            !- A1669
    For:Alldays,             !- A1670
    Until:7:00, 12.2,        !- A1672
    Until:8:00, %SetPoint1184%,
                             !- A1674
    Until:9:00, %SetPoint1185%,
                             !- A1676
    Until:10:00, %SetPoint1186%,
                             !- A1678
    Until:11:00, %SetPoint1187%,
                             !- A1680
    Until:12:00, %SetPoint1188%,
                             !- A1682
    Until:13:00, %SetPoint1189%,
                             !- A1684
    Until:14:00, %SetPoint1190%,
                             !- A1686
    Until:15:00, %SetPoint1191%,
                             !- A1688
    Until:16:00, %SetPoint1192%,
                             !- A1690
    Until:17:00, %SetPoint1193%,
                             !- A1692
    Until:18:00, %SetPoint1194%,
                             !- A1694
    Until:19:00, %SetPoint1195%,
                             !- A1696
    Until:20:00, %SetPoint1196%,
                             !- A1698
    Until:21:00, %SetPoint1197%,
                             !- A1700
    Until:24:00, 12.2,       !- A1702
    Through:2/20,            !- A1703
    For:Alldays,             !- A1704
    Until:7:00, 12.2,        !- A1706
    Until:8:00, %SetPoint1208%,
                             !- A1708
    Until:9:00, %SetPoint1209%,
                             !- A1710
    Until:10:00, %SetPoint1210%,
                             !- A1712
    Until:11:00, %SetPoint1211%,
                             !- A1714
    Until:12:00, %SetPoint1212%,
                             !- A1716
    Until:13:00, %SetPoint1213%,
                             !- A1718
    Until:14:00, %SetPoint1214%,
                             !- A1720
    Until:15:00, %SetPoint1215%,
                             !- A1722
    Until:16:00, %SetPoint1216%,
                             !- A1724
    Until:17:00, %SetPoint1217%,
                             !- A1726
    Until:18:00, %SetPoint1218%,
                             !- A1728
    Until:19:00, %SetPoint1219%,
                             !- A1730
    Until:20:00, %SetPoint1220%,
                             !- A1732
    Until:21:00, %SetPoint1221%,
                             !- A1734
    Until:24:00, 12.2,       !- A1736
    Through:2/21,            !- A1737
    For:Alldays,             !- A1738
    Until:7:00, 12.2,        !- A1740
    Until:8:00, %SetPoint1232%,
                             !- A1742
    Until:9:00, %SetPoint1233%,
                             !- A1744
    Until:10:00, %SetPoint1234%,
                             !- A1746
    Until:11:00, %SetPoint1235%,
                             !- A1748
    Until:12:00, %SetPoint1236%,
                             !- A1750
    Until:13:00, %SetPoint1237%,
                             !- A1752
    Until:14:00, %SetPoint1238%,
                             !- A1754
    Until:15:00, %SetPoint1239%,
                             !- A1756
    Until:16:00, %SetPoint1240%,
                             !- A1758
    Until:17:00, %SetPoint1241%,
                             !- A1760
    Until:18:00, %SetPoint1242%,
                             !- A1762
    Until:19:00, %SetPoint1243%,
                             !- A1764
    Until:20:00, %SetPoint1244%,
                             !- A1766
    Until:21:00, %SetPoint1245%,
                             !- A1768
    Until:24:00, 12.2,       !- A1770
    Through:2/22,            !- A1771
    For:Alldays,             !- A1772
    Until:7:00, 12.2,        !- A1774
    Until:8:00, %SetPoint1256%,
                             !- A1776
    Until:9:00, %SetPoint1257%,
                             !- A1778
    Until:10:00, %SetPoint1258%,
                             !- A1780
    Until:11:00, %SetPoint1259%,
                             !- A1782
    Until:12:00, %SetPoint1260%,
                             !- A1784
    Until:13:00, %SetPoint1261%,
                             !- A1786
    Until:14:00, %SetPoint1262%,
                             !- A1788
    Until:15:00, %SetPoint1263%,
                             !- A1790
    Until:16:00, %SetPoint1264%,
                             !- A1792
    Until:17:00, %SetPoint1265%,
                             !- A1794
    Until:18:00, %SetPoint1266%,
                             !- A1796
    Until:19:00, %SetPoint1267%,
                             !- A1798
    Until:20:00, %SetPoint1268%,
                             !- A1800
    Until:21:00, %SetPoint1269%,
                             !- A1802
    Until:24:00, 12.2,       !- A1804
    Through:2/23,            !- A1805
    For:Alldays,             !- A1806
    Until:7:00, 12.2,        !- A1808
    Until:8:00, %SetPoint1280%,
                             !- A1810
    Until:9:00, %SetPoint1281%,
                             !- A1812
    Until:10:00, %SetPoint1282%,
                             !- A1814
    Until:11:00, %SetPoint1283%,
                             !- A1816
    Until:12:00, %SetPoint1284%,
                             !- A1818
    Until:13:00, %SetPoint1285%,
                             !- A1820
    Until:14:00, %SetPoint1286%,
                             !- A1822
    Until:15:00, %SetPoint1287%,
                             !- A1824
    Until:16:00, %SetPoint1288%,
                             !- A1826
    Until:17:00, %SetPoint1289%,
                             !- A1828
    Until:18:00, %SetPoint1290%,
                             !- A1830
    Until:19:00, %SetPoint1291%,
                             !- A1832
    Until:20:00, %SetPoint1292%,
                             !- A1834
    Until:21:00, %SetPoint1293%,
                             !- A1836
    Until:24:00, 12.2,       !- A1838
    Through:2/24,            !- A1839
    For:Alldays,             !- A1840
    Until:7:00, 12.2,        !- A1842
    Until:8:00, %SetPoint1304%,
                             !- A1844
    Until:9:00, %SetPoint1305%,
                             !- A1846
    Until:10:00, %SetPoint1306%,
                             !- A1848
    Until:11:00, %SetPoint1307%,
                             !- A1850
    Until:12:00, %SetPoint1308%,
                             !- A1852
    Until:13:00, %SetPoint1309%,
                             !- A1854
    Until:14:00, %SetPoint1310%,
                             !- A1856
    Until:15:00, %SetPoint1311%,
                             !- A1858
    Until:16:00, %SetPoint1312%,
                             !- A1860
    Until:17:00, %SetPoint1313%,
                             !- A1862
    Until:18:00, %SetPoint1314%,
                             !- A1864
    Until:19:00, %SetPoint1315%,
                             !- A1866
    Until:20:00, %SetPoint1316%,
                             !- A1868
    Until:21:00, %SetPoint1317%,
                             !- A1870
    Until:24:00, 12.2,       !- A1872
    Through:2/25,            !- A1873
    For:Alldays,             !- A1874
    Until:7:00, 12.2,        !- A1876
    Until:8:00, %SetPoint1328%,
                             !- A1878
    Until:9:00, %SetPoint1329%,
                             !- A1880
    Until:10:00, %SetPoint1330%,
                             !- A1882
    Until:11:00, %SetPoint1331%,
                             !- A1884
    Until:12:00, %SetPoint1332%,
                             !- A1886
    Until:13:00, %SetPoint1333%,
                             !- A1888
    Until:14:00, %SetPoint1334%,
                             !- A1890
    Until:15:00, %SetPoint1335%,
                             !- A1892
    Until:16:00, %SetPoint1336%,
                             !- A1894
    Until:17:00, %SetPoint1337%,
                             !- A1896
    Until:18:00, %SetPoint1338%,
                             !- A1898
    Until:19:00, %SetPoint1339%,
                             !- A1900
    Until:20:00, %SetPoint1340%,
                             !- A1902
    Until:21:00, %SetPoint1341%,
                             !- A1904
    Until:24:00, 12.2,       !- A1906
    Through:2/26,            !- A1907
    For:Alldays,             !- A1908
    Until:7:00, 12.2,        !- A1910
    Until:8:00, %SetPoint1352%,
                             !- A1912
    Until:9:00, %SetPoint1353%,
                             !- A1914
    Until:10:00, %SetPoint1354%,
                             !- A1916
    Until:11:00, %SetPoint1355%,
                             !- A1918
    Until:12:00, %SetPoint1356%,
                             !- A1920
    Until:13:00, %SetPoint1357%,
                             !- A1922
    Until:14:00, %SetPoint1358%,
                             !- A1924
    Until:15:00, %SetPoint1359%,
                             !- A1926
    Until:16:00, %SetPoint1360%,
                             !- A1928
    Until:17:00, %SetPoint1361%,
                             !- A1930
    Until:18:00, %SetPoint1362%,
                             !- A1932
    Until:19:00, %SetPoint1363%,
                             !- A1934
    Until:20:00, %SetPoint1364%,
                             !- A1936
    Until:21:00, %SetPoint1365%,
                             !- A1938
    Until:24:00, 12.2,       !- A1940
    Through:2/27,            !- A1941
    For:Alldays,             !- A1942
    Until:7:00, 12.2,        !- A1944
    Until:8:00, %SetPoint1376%,
                             !- A1946
    Until:9:00, %SetPoint1377%,
                             !- A1948
    Until:10:00, %SetPoint1378%,
                             !- A1950
    Until:11:00, %SetPoint1379%,
                             !- A1952
    Until:12:00, %SetPoint1380%,
                             !- A1954
    Until:13:00, %SetPoint1381%,
                             !- A1956
    Until:14:00, %SetPoint1382%,
                             !- A1958
    Until:15:00, %SetPoint1383%,
                             !- A1960
    Until:16:00, %SetPoint1384%,
                             !- A1962
    Until:17:00, %SetPoint1385%,
                             !- A1964
    Until:18:00, %SetPoint1386%,
                             !- A1966
    Until:19:00, %SetPoint1387%,
                             !- A1968
    Until:20:00, %SetPoint1388%,
                             !- A1970
    Until:21:00, %SetPoint1389%,
                             !- A1972
    Until:24:00, 12.2,       !- A1974
    Through:2/28,            !- A1975
    For:Alldays,             !- A1976
    Until:7:00, 12.2,        !- A1978
    Until:8:00, %SetPoint1400%,
                             !- A1980
    Until:9:00, %SetPoint1401%,
                             !- A1982
    Until:10:00, %SetPoint1402%,
                             !- A1984
    Until:11:00, %SetPoint1403%,
                             !- A1986
    Until:12:00, %SetPoint1404%,
                             !- A1988
    Until:13:00, %SetPoint1405%,
                             !- A1990
    Until:14:00, %SetPoint1406%,
                             !- A1992
    Until:15:00, %SetPoint1407%,
                             !- A1994
    Until:16:00, %SetPoint1408%,
                             !- A1996
    Until:17:00, %SetPoint1409%,
                             !- A1998
    Until:18:00, %SetPoint1410%,
                             !- A2000
    Until:19:00, %SetPoint1411%,
                             !- A2002
    Until:20:00, %SetPoint1412%,
                             !- A2004
    Until:21:00, %SetPoint1413%,
                             !- A2006
    Until:24:00, 12.2,       !- A2008
    Through:3/1,             !- A2009
    For:Alldays,             !- A2010
    Until:7:00, 12.2,        !- A2012
    Until:8:00, %SetPoint1424%,
                             !- A2014
    Until:9:00, %SetPoint1425%,
                             !- A2016
    Until:10:00, %SetPoint1426%,
                             !- A2018
    Until:11:00, %SetPoint1427%,
                             !- A2020
    Until:12:00, %SetPoint1428%,
                             !- A2022
    Until:13:00, %SetPoint1429%,
                             !- A2024
    Until:14:00, %SetPoint1430%,
                             !- A2026
    Until:15:00, %SetPoint1431%,
                             !- A2028
    Until:16:00, %SetPoint1432%,
                             !- A2030
    Until:17:00, %SetPoint1433%,
                             !- A2032
    Until:18:00, %SetPoint1434%,
                             !- A2034
    Until:19:00, %SetPoint1435%,
                             !- A2036
    Until:20:00, %SetPoint1436%,
                             !- A2038
    Until:21:00, %SetPoint1437%,
                             !- A2040
    Until:24:00, 12.2,       !- A2042
    Through:3/2,             !- A2043
    For:Alldays,             !- A2044
    Until:7:00, 12.2,        !- A2046
    Until:8:00, %SetPoint1448%,
                             !- A2048
    Until:9:00, %SetPoint1449%,
                             !- A2050
    Until:10:00, %SetPoint1450%,
                             !- A2052
    Until:11:00, %SetPoint1451%,
                             !- A2054
    Until:12:00, %SetPoint1452%,
                             !- A2056
    Until:13:00, %SetPoint1453%,
                             !- A2058
    Until:14:00, %SetPoint1454%,
                             !- A2060
    Until:15:00, %SetPoint1455%,
                             !- A2062
    Until:16:00, %SetPoint1456%,
                             !- A2064
    Until:17:00, %SetPoint1457%,
                             !- A2066
    Until:18:00, %SetPoint1458%,
                             !- A2068
    Until:19:00, %SetPoint1459%,
                             !- A2070
    Until:20:00, %SetPoint1460%,
                             !- A2072
    Until:21:00, %SetPoint1461%,
                             !- A2074
    Until:24:00, 12.2,       !- A2076
    Through:3/3,             !- A2077
    For:Alldays,             !- A2078
    Until:7:00, 12.2,        !- A2080
    Until:8:00, %SetPoint1472%,
                             !- A2082
    Until:9:00, %SetPoint1473%,
                             !- A2084
    Until:10:00, %SetPoint1474%,
                             !- A2086
    Until:11:00, %SetPoint1475%,
                             !- A2088
    Until:12:00, %SetPoint1476%,
                             !- A2090
    Until:13:00, %SetPoint1477%,
                             !- A2092
    Until:14:00, %SetPoint1478%,
                             !- A2094
    Until:15:00, %SetPoint1479%,
                             !- A2096
    Until:16:00, %SetPoint1480%,
                             !- A2098
    Until:17:00, %SetPoint1481%,
                             !- A2100
    Until:18:00, %SetPoint1482%,
                             !- A2102
    Until:19:00, %SetPoint1483%,
                             !- A2104
    Until:20:00, %SetPoint1484%,
                             !- A2106
    Until:21:00, %SetPoint1485%,
                             !- A2108
    Until:24:00, 12.2,       !- A2110
    Through:3/4,             !- A2111
    For:Alldays,             !- A2112
    Until:7:00, 12.2,        !- A2114
    Until:8:00, %SetPoint1496%,
                             !- A2116
    Until:9:00, %SetPoint1497%,
                             !- A2118
    Until:10:00, %SetPoint1498%,
                             !- A2120
    Until:11:00, %SetPoint1499%,
                             !- A2122
    Until:12:00, %SetPoint1500%,
                             !- A2124
    Until:13:00, %SetPoint1501%,
                             !- A2126
    Until:14:00, %SetPoint1502%,
                             !- A2128
    Until:15:00, %SetPoint1503%,
                             !- A2130
    Until:16:00, %SetPoint1504%,
                             !- A2132
    Until:17:00, %SetPoint1505%,
                             !- A2134
    Until:18:00, %SetPoint1506%,
                             !- A2136
    Until:19:00, %SetPoint1507%,
                             !- A2138
    Until:20:00, %SetPoint1508%,
                             !- A2140
    Until:21:00, %SetPoint1509%,
                             !- A2142
    Until:24:00, 12.2,       !- A2144
    Through:3/5,             !- A2145
    For:Alldays,             !- A2146
    Until:7:00, 12.2,        !- A2148
    Until:8:00, %SetPoint1520%,
                             !- A2150
    Until:9:00, %SetPoint1521%,
                             !- A2152
    Until:10:00, %SetPoint1522%,
                             !- A2154
    Until:11:00, %SetPoint1523%,
                             !- A2156
    Until:12:00, %SetPoint1524%,
                             !- A2158
    Until:13:00, %SetPoint1525%,
                             !- A2160
    Until:14:00, %SetPoint1526%,
                             !- A2162
    Until:15:00, %SetPoint1527%,
                             !- A2164
    Until:16:00, %SetPoint1528%,
                             !- A2166
    Until:17:00, %SetPoint1529%,
                             !- A2168
    Until:18:00, %SetPoint1530%,
                             !- A2170
    Until:19:00, %SetPoint1531%,
                             !- A2172
    Until:20:00, %SetPoint1532%,
                             !- A2174
    Until:21:00, %SetPoint1533%,
                             !- A2176
    Until:24:00, 12.2,       !- A2178
    Through:3/6,             !- A2179
    For:Alldays,             !- A2180
    Until:7:00, 12.2,        !- A2182
    Until:8:00, %SetPoint1544%,
                             !- A2184
    Until:9:00, %SetPoint1545%,
                             !- A2186
    Until:10:00, %SetPoint1546%,
                             !- A2188
    Until:11:00, %SetPoint1547%,
                             !- A2190
    Until:12:00, %SetPoint1548%,
                             !- A2192
    Until:13:00, %SetPoint1549%,
                             !- A2194
    Until:14:00, %SetPoint1550%,
                             !- A2196
    Until:15:00, %SetPoint1551%,
                             !- A2198
    Until:16:00, %SetPoint1552%,
                             !- A2200
    Until:17:00, %SetPoint1553%,
                             !- A2202
    Until:18:00, %SetPoint1554%,
                             !- A2204
    Until:19:00, %SetPoint1555%,
                             !- A2206
    Until:20:00, %SetPoint1556%,
                             !- A2208
    Until:21:00, %SetPoint1557%,
                             !- A2210
    Until:24:00, 12.2,       !- A2212
    Through:3/7,             !- A2213
    For:Alldays,             !- A2214
    Until:7:00, 12.2,        !- A2216
    Until:8:00, %SetPoint1568%,
                             !- A2218
    Until:9:00, %SetPoint1569%,
                             !- A2220
    Until:10:00, %SetPoint1570%,
                             !- A2222
    Until:11:00, %SetPoint1571%,
                             !- A2224
    Until:12:00, %SetPoint1572%,
                             !- A2226
    Until:13:00, %SetPoint1573%,
                             !- A2228
    Until:14:00, %SetPoint1574%,
                             !- A2230
    Until:15:00, %SetPoint1575%,
                             !- A2232
    Until:16:00, %SetPoint1576%,
                             !- A2234
    Until:17:00, %SetPoint1577%,
                             !- A2236
    Until:18:00, %SetPoint1578%,
                             !- A2238
    Until:19:00, %SetPoint1579%,
                             !- A2240
    Until:20:00, %SetPoint1580%,
                             !- A2242
    Until:21:00, %SetPoint1581%,
                             !- A2244
    Until:24:00, 12.2,       !- A2246
    Through:3/8,             !- A2247
    For:Alldays,             !- A2248
    Until:7:00, 12.2,        !- A2250
    Until:8:00, %SetPoint1592%,
                             !- A2252
    Until:9:00, %SetPoint1593%,
                             !- A2254
    Until:10:00, %SetPoint1594%,
                             !- A2256
    Until:11:00, %SetPoint1595%,
                             !- A2258
    Until:12:00, %SetPoint1596%,
                             !- A2260
    Until:13:00, %SetPoint1597%,
                             !- A2262
    Until:14:00, %SetPoint1598%,
                             !- A2264
    Until:15:00, %SetPoint1599%,
                             !- A2266
    Until:16:00, %SetPoint1600%,
                             !- A2268
    Until:17:00, %SetPoint1601%,
                             !- A2270
    Until:18:00, %SetPoint1602%,
                             !- A2272
    Until:19:00, %SetPoint1603%,
                             !- A2274
    Until:20:00, %SetPoint1604%,
                             !- A2276
    Until:21:00, %SetPoint1605%,
                             !- A2278
    Until:24:00, 12.2,       !- A2280
    Through:3/9,             !- A2281
    For:Alldays,             !- A2282
    Until:7:00, 12.2,        !- A2284
    Until:8:00, %SetPoint1616%,
                             !- A2286
    Until:9:00, %SetPoint1617%,
                             !- A2288
    Until:10:00, %SetPoint1618%,
                             !- A2290
    Until:11:00, %SetPoint1619%,
                             !- A2292
    Until:12:00, %SetPoint1620%,
                             !- A2294
    Until:13:00, %SetPoint1621%,
                             !- A2296
    Until:14:00, %SetPoint1622%,
                             !- A2298
    Until:15:00, %SetPoint1623%,
                             !- A2300
    Until:16:00, %SetPoint1624%,
                             !- A2302
    Until:17:00, %SetPoint1625%,
                             !- A2304
    Until:18:00, %SetPoint1626%,
                             !- A2306
    Until:19:00, %SetPoint1627%,
                             !- A2308
    Until:20:00, %SetPoint1628%,
                             !- A2310
    Until:21:00, %SetPoint1629%,
                             !- A2312
    Until:24:00, 12.2,       !- A2314
    Through:3/10,            !- A2315
    For:Alldays,             !- A2316
    Until:7:00, 12.2,        !- A2318
    Until:8:00, %SetPoint1640%,
                             !- A2320
    Until:9:00, %SetPoint1641%,
                             !- A2322
    Until:10:00, %SetPoint1642%,
                             !- A2324
    Until:11:00, %SetPoint1643%,
                             !- A2326
    Until:12:00, %SetPoint1644%,
                             !- A2328
    Until:13:00, %SetPoint1645%,
                             !- A2330
    Until:14:00, %SetPoint1646%,
                             !- A2332
    Until:15:00, %SetPoint1647%,
                             !- A2334
    Until:16:00, %SetPoint1648%,
                             !- A2336
    Until:17:00, %SetPoint1649%,
                             !- A2338
    Until:18:00, %SetPoint1650%,
                             !- A2340
    Until:19:00, %SetPoint1651%,
                             !- A2342
    Until:20:00, %SetPoint1652%,
                             !- A2344
    Until:21:00, %SetPoint1653%,
                             !- A2346
    Until:24:00, 12.2,       !- A2348
    Through:3/11,            !- A2349
    For:Alldays,             !- A2350
    Until:7:00, 12.2,        !- A2352
    Until:8:00, %SetPoint1664%,
                             !- A2354
    Until:9:00, %SetPoint1665%,
                             !- A2356
    Until:10:00, %SetPoint1666%,
                             !- A2358
    Until:11:00, %SetPoint1667%,
                             !- A2360
    Until:12:00, %SetPoint1668%,
                             !- A2362
    Until:13:00, %SetPoint1669%,
                             !- A2364
    Until:14:00, %SetPoint1670%,
                             !- A2366
    Until:15:00, %SetPoint1671%,
                             !- A2368
    Until:16:00, %SetPoint1672%,
                             !- A2370
    Until:17:00, %SetPoint1673%,
                             !- A2372
    Until:18:00, %SetPoint1674%,
                             !- A2374
    Until:19:00, %SetPoint1675%,
                             !- A2376
    Until:20:00, %SetPoint1676%,
                             !- A2378
    Until:21:00, %SetPoint1677%,
                             !- A2380
    Until:24:00, 12.2,       !- A2382
    Through:3/12,            !- A2383
    For:Alldays,             !- A2384
    Until:7:00, 12.2,        !- A2386
    Until:8:00, %SetPoint1688%,
                             !- A2388
    Until:9:00, %SetPoint1689%,
                             !- A2390
    Until:10:00, %SetPoint1690%,
                             !- A2392
    Until:11:00, %SetPoint1691%,
                             !- A2394
    Until:12:00, %SetPoint1692%,
                             !- A2396
    Until:13:00, %SetPoint1693%,
                             !- A2398
    Until:14:00, %SetPoint1694%,
                             !- A2400
    Until:15:00, %SetPoint1695%,
                             !- A2402
    Until:16:00, %SetPoint1696%,
                             !- A2404
    Until:17:00, %SetPoint1697%,
                             !- A2406
    Until:18:00, %SetPoint1698%,
                             !- A2408
    Until:19:00, %SetPoint1699%,
                             !- A2410
    Until:20:00, %SetPoint1700%,
                             !- A2412
    Until:21:00, %SetPoint1701%,
                             !- A2414
    Until:24:00, 12.2,       !- A2416
    Through:3/13,            !- A2417
    For:Alldays,             !- A2418
    Until:7:00, 12.2,        !- A2420
    Until:8:00, %SetPoint1712%,
                             !- A2422
    Until:9:00, %SetPoint1713%,
                             !- A2424
    Until:10:00, %SetPoint1714%,
                             !- A2426
    Until:11:00, %SetPoint1715%,
                             !- A2428
    Until:12:00, %SetPoint1716%,
                             !- A2430
    Until:13:00, %SetPoint1717%,
                             !- A2432
    Until:14:00, %SetPoint1718%,
                             !- A2434
    Until:15:00, %SetPoint1719%,
                             !- A2436
    Until:16:00, %SetPoint1720%,
                             !- A2438
    Until:17:00, %SetPoint1721%,
                             !- A2440
    Until:18:00, %SetPoint1722%,
                             !- A2442
    Until:19:00, %SetPoint1723%,
                             !- A2444
    Until:20:00, %SetPoint1724%,
                             !- A2446
    Until:21:00, %SetPoint1725%,
                             !- A2448
    Until:24:00, 12.2,       !- A2450
    Through:3/14,            !- A2451
    For:Alldays,             !- A2452
    Until:7:00, 12.2,        !- A2454
    Until:8:00, %SetPoint1736%,
                             !- A2456
    Until:9:00, %SetPoint1737%,
                             !- A2458
    Until:10:00, %SetPoint1738%,
                             !- A2460
    Until:11:00, %SetPoint1739%,
                             !- A2462
    Until:12:00, %SetPoint1740%,
                             !- A2464
    Until:13:00, %SetPoint1741%,
                             !- A2466
    Until:14:00, %SetPoint1742%,
                             !- A2468
    Until:15:00, %SetPoint1743%,
                             !- A2470
    Until:16:00, %SetPoint1744%,
                             !- A2472
    Until:17:00, %SetPoint1745%,
                             !- A2474
    Until:18:00, %SetPoint1746%,
                             !- A2476
    Until:19:00, %SetPoint1747%,
                             !- A2478
    Until:20:00, %SetPoint1748%,
                             !- A2480
    Until:21:00, %SetPoint1749%,
                             !- A2482
    Until:24:00, 12.2,       !- A2484
    Through:3/15,            !- A2485
    For:Alldays,             !- A2486
    Until:7:00, 12.2,        !- A2488
    Until:8:00, %SetPoint1760%,
                             !- A2490
    Until:9:00, %SetPoint1761%,
                             !- A2492
    Until:10:00, %SetPoint1762%,
                             !- A2494
    Until:11:00, %SetPoint1763%,
                             !- A2496
    Until:12:00, %SetPoint1764%,
                             !- A2498
    Until:13:00, %SetPoint1765%,
                             !- A2500
    Until:14:00, %SetPoint1766%,
                             !- A2502
    Until:15:00, %SetPoint1767%,
                             !- A2504
    Until:16:00, %SetPoint1768%,
                             !- A2506
    Until:17:00, %SetPoint1769%,
                             !- A2508
    Until:18:00, %SetPoint1770%,
                             !- A2510
    Until:19:00, %SetPoint1771%,
                             !- A2512
    Until:20:00, %SetPoint1772%,
                             !- A2514
    Until:21:00, %SetPoint1773%,
                             !- A2516
    Until:24:00, 12.2,       !- A2518
    Through:3/16,            !- A2519
    For:Alldays,             !- A2520
    Until:7:00, 12.2,        !- A2522
    Until:8:00, %SetPoint1784%,
                             !- A2524
    Until:9:00, %SetPoint1785%,
                             !- A2526
    Until:10:00, %SetPoint1786%,
                             !- A2528
    Until:11:00, %SetPoint1787%,
                             !- A2530
    Until:12:00, %SetPoint1788%,
                             !- A2532
    Until:13:00, %SetPoint1789%,
                             !- A2534
    Until:14:00, %SetPoint1790%,
                             !- A2536
    Until:15:00, %SetPoint1791%,
                             !- A2538
    Until:16:00, %SetPoint1792%,
                             !- A2540
    Until:17:00, %SetPoint1793%,
                             !- A2542
    Until:18:00, %SetPoint1794%,
                             !- A2544
    Until:19:00, %SetPoint1795%,
                             !- A2546
    Until:20:00, %SetPoint1796%,
                             !- A2548
    Until:21:00, %SetPoint1797%,
                             !- A2550
    Until:24:00, 12.2,       !- A2552
    Through:3/17,            !- A2553
    For:Alldays,             !- A2554
    Until:7:00, 12.2,        !- A2556
    Until:8:00, %SetPoint1808%,
                             !- A2558
    Until:9:00, %SetPoint1809%,
                             !- A2560
    Until:10:00, %SetPoint1810%,
                             !- A2562
    Until:11:00, %SetPoint1811%,
                             !- A2564
    Until:12:00, %SetPoint1812%,
                             !- A2566
    Until:13:00, %SetPoint1813%,
                             !- A2568
    Until:14:00, %SetPoint1814%,
                             !- A2570
    Until:15:00, %SetPoint1815%,
                             !- A2572
    Until:16:00, %SetPoint1816%,
                             !- A2574
    Until:17:00, %SetPoint1817%,
                             !- A2576
    Until:18:00, %SetPoint1818%,
                             !- A2578
    Until:19:00, %SetPoint1819%,
                             !- A2580
    Until:20:00, %SetPoint1820%,
                             !- A2582
    Until:21:00, %SetPoint1821%,
                             !- A2584
    Until:24:00, 12.2,       !- A2586
    Through:3/18,            !- A2587
    For:Alldays,             !- A2588
    Until:7:00, 12.2,        !- A2590
    Until:8:00, %SetPoint1832%,
                             !- A2592
    Until:9:00, %SetPoint1833%,
                             !- A2594
    Until:10:00, %SetPoint1834%,
                             !- A2596
    Until:11:00, %SetPoint1835%,
                             !- A2598
    Until:12:00, %SetPoint1836%,
                             !- A2600
    Until:13:00, %SetPoint1837%,
                             !- A2602
    Until:14:00, %SetPoint1838%,
                             !- A2604
    Until:15:00, %SetPoint1839%,
                             !- A2606
    Until:16:00, %SetPoint1840%,
                             !- A2608
    Until:17:00, %SetPoint1841%,
                             !- A2610
    Until:18:00, %SetPoint1842%,
                             !- A2612
    Until:19:00, %SetPoint1843%,
                             !- A2614
    Until:20:00, %SetPoint1844%,
                             !- A2616
    Until:21:00, %SetPoint1845%,
                             !- A2618
    Until:24:00, 12.2,       !- A2620
    Through:3/19,            !- A2621
    For:Alldays,             !- A2622
    Until:7:00, 12.2,        !- A2624
    Until:8:00, %SetPoint1856%,
                             !- A2626
    Until:9:00, %SetPoint1857%,
                             !- A2628
    Until:10:00, %SetPoint1858%,
                             !- A2630
    Until:11:00, %SetPoint1859%,
                             !- A2632
    Until:12:00, %SetPoint1860%,
                             !- A2634
    Until:13:00, %SetPoint1861%,
                             !- A2636
    Until:14:00, %SetPoint1862%,
                             !- A2638
    Until:15:00, %SetPoint1863%,
                             !- A2640
    Until:16:00, %SetPoint1864%,
                             !- A2642
    Until:17:00, %SetPoint1865%,
                             !- A2644
    Until:18:00, %SetPoint1866%,
                             !- A2646
    Until:19:00, %SetPoint1867%,
                             !- A2648
    Until:20:00, %SetPoint1868%,
                             !- A2650
    Until:21:00, %SetPoint1869%,
                             !- A2652
    Until:24:00, 12.2,       !- A2654
    Through:3/20,            !- A2655
    For:Alldays,             !- A2656
    Until:7:00, 12.2,        !- A2658
    Until:8:00, %SetPoint1880%,
                             !- A2660
    Until:9:00, %SetPoint1881%,
                             !- A2662
    Until:10:00, %SetPoint1882%,
                             !- A2664
    Until:11:00, %SetPoint1883%,
                             !- A2666
    Until:12:00, %SetPoint1884%,
                             !- A2668
    Until:13:00, %SetPoint1885%,
                             !- A2670
    Until:14:00, %SetPoint1886%,
                             !- A2672
    Until:15:00, %SetPoint1887%,
                             !- A2674
    Until:16:00, %SetPoint1888%,
                             !- A2676
    Until:17:00, %SetPoint1889%,
                             !- A2678
    Until:18:00, %SetPoint1890%,
                             !- A2680
    Until:19:00, %SetPoint1891%,
                             !- A2682
    Until:20:00, %SetPoint1892%,
                             !- A2684
    Until:21:00, %SetPoint1893%,
                             !- A2686
    Until:24:00, 12.2,       !- A2688
    Through:3/21,            !- A2689
    For:Alldays,             !- A2690
    Until:7:00, 12.2,        !- A2692
    Until:8:00, %SetPoint1904%,
                             !- A2694
    Until:9:00, %SetPoint1905%,
                             !- A2696
    Until:10:00, %SetPoint1906%,
                             !- A2698
    Until:11:00, %SetPoint1907%,
                             !- A2700
    Until:12:00, %SetPoint1908%,
                             !- A2702
    Until:13:00, %SetPoint1909%,
                             !- A2704
    Until:14:00, %SetPoint1910%,
                             !- A2706
    Until:15:00, %SetPoint1911%,
                             !- A2708
    Until:16:00, %SetPoint1912%,
                             !- A2710
    Until:17:00, %SetPoint1913%,
                             !- A2712
    Until:18:00, %SetPoint1914%,
                             !- A2714
    Until:19:00, %SetPoint1915%,
                             !- A2716
    Until:20:00, %SetPoint1916%,
                             !- A2718
    Until:21:00, %SetPoint1917%,
                             !- A2720
    Until:24:00, 12.2,       !- A2722
    Through:3/22,            !- A2723
    For:Alldays,             !- A2724
    Until:7:00, 12.2,        !- A2726
    Until:8:00, %SetPoint1928%,
                             !- A2728
    Until:9:00, %SetPoint1929%,
                             !- A2730
    Until:10:00, %SetPoint1930%,
                             !- A2732
    Until:11:00, %SetPoint1931%,
                             !- A2734
    Until:12:00, %SetPoint1932%,
                             !- A2736
    Until:13:00, %SetPoint1933%,
                             !- A2738
    Until:14:00, %SetPoint1934%,
                             !- A2740
    Until:15:00, %SetPoint1935%,
                             !- A2742
    Until:16:00, %SetPoint1936%,
                             !- A2744
    Until:17:00, %SetPoint1937%,
                             !- A2746
    Until:18:00, %SetPoint1938%,
                             !- A2748
    Until:19:00, %SetPoint1939%,
                             !- A2750
    Until:20:00, %SetPoint1940%,
                             !- A2752
    Until:21:00, %SetPoint1941%,
                             !- A2754
    Until:24:00, 12.2,       !- A2756
    Through:3/23,            !- A2757
    For:Alldays,             !- A2758
    Until:7:00, 12.2,        !- A2760
    Until:8:00, %SetPoint1952%,
                             !- A2762
    Until:9:00, %SetPoint1953%,
                             !- A2764
    Until:10:00, %SetPoint1954%,
                             !- A2766
    Until:11:00, %SetPoint1955%,
                             !- A2768
    Until:12:00, %SetPoint1956%,
                             !- A2770
    Until:13:00, %SetPoint1957%,
                             !- A2772
    Until:14:00, %SetPoint1958%,
                             !- A2774
    Until:15:00, %SetPoint1959%,
                             !- A2776
    Until:16:00, %SetPoint1960%,
                             !- A2778
    Until:17:00, %SetPoint1961%,
                             !- A2780
    Until:18:00, %SetPoint1962%,
                             !- A2782
    Until:19:00, %SetPoint1963%,
                             !- A2784
    Until:20:00, %SetPoint1964%,
                             !- A2786
    Until:21:00, %SetPoint1965%,
                             !- A2788
    Until:24:00, 12.2,       !- A2790
    Through:3/24,            !- A2791
    For:Alldays,             !- A2792
    Until:7:00, 12.2,        !- A2794
    Until:8:00, %SetPoint1976%,
                             !- A2796
    Until:9:00, %SetPoint1977%,
                             !- A2798
    Until:10:00, %SetPoint1978%,
                             !- A2800
    Until:11:00, %SetPoint1979%,
                             !- A2802
    Until:12:00, %SetPoint1980%,
                             !- A2804
    Until:13:00, %SetPoint1981%,
                             !- A2806
    Until:14:00, %SetPoint1982%,
                             !- A2808
    Until:15:00, %SetPoint1983%,
                             !- A2810
    Until:16:00, %SetPoint1984%,
                             !- A2812
    Until:17:00, %SetPoint1985%,
                             !- A2814
    Until:18:00, %SetPoint1986%,
                             !- A2816
    Until:19:00, %SetPoint1987%,
                             !- A2818
    Until:20:00, %SetPoint1988%,
                             !- A2820
    Until:21:00, %SetPoint1989%,
                             !- A2822
    Until:24:00, 12.2,       !- A2824
    Through:3/25,            !- A2825
    For:Alldays,             !- A2826
    Until:7:00, 12.2,        !- A2828
    Until:8:00, %SetPoint2000%,
                             !- A2830
    Until:9:00, %SetPoint2001%,
                             !- A2832
    Until:10:00, %SetPoint2002%,
                             !- A2834
    Until:11:00, %SetPoint2003%,
                             !- A2836
    Until:12:00, %SetPoint2004%,
                             !- A2838
    Until:13:00, %SetPoint2005%,
                             !- A2840
    Until:14:00, %SetPoint2006%,
                             !- A2842
    Until:15:00, %SetPoint2007%,
                             !- A2844
    Until:16:00, %SetPoint2008%,
                             !- A2846
    Until:17:00, %SetPoint2009%,
                             !- A2848
    Until:18:00, %SetPoint2010%,
                             !- A2850
    Until:19:00, %SetPoint2011%,
                             !- A2852
    Until:20:00, %SetPoint2012%,
                             !- A2854
    Until:21:00, %SetPoint2013%,
                             !- A2856
    Until:24:00, 12.2,       !- A2858
    Through:3/26,            !- A2859
    For:Alldays,             !- A2860
    Until:7:00, 12.2,        !- A2862
    Until:8:00, %SetPoint2024%,
                             !- A2864
    Until:9:00, %SetPoint2025%,
                             !- A2866
    Until:10:00, %SetPoint2026%,
                             !- A2868
    Until:11:00, %SetPoint2027%,
                             !- A2870
    Until:12:00, %SetPoint2028%,
                             !- A2872
    Until:13:00, %SetPoint2029%,
                             !- A2874
    Until:14:00, %SetPoint2030%,
                             !- A2876
    Until:15:00, %SetPoint2031%,
                             !- A2878
    Until:16:00, %SetPoint2032%,
                             !- A2880
    Until:17:00, %SetPoint2033%,
                             !- A2882
    Until:18:00, %SetPoint2034%,
                             !- A2884
    Until:19:00, %SetPoint2035%,
                             !- A2886
    Until:20:00, %SetPoint2036%,
                             !- A2888
    Until:21:00, %SetPoint2037%,
                             !- A2890
    Until:24:00, 12.2,       !- A2892
    Through:3/27,            !- A2893
    For:Alldays,             !- A2894
    Until:7:00, 12.2,        !- A2896
    Until:8:00, %SetPoint2048%,
                             !- A2898
    Until:9:00, %SetPoint2049%,
                             !- A2900
    Until:10:00, %SetPoint2050%,
                             !- A2902
    Until:11:00, %SetPoint2051%,
                             !- A2904
    Until:12:00, %SetPoint2052%,
                             !- A2906
    Until:13:00, %SetPoint2053%,
                             !- A2908
    Until:14:00, %SetPoint2054%,
                             !- A2910
    Until:15:00, %SetPoint2055%,
                             !- A2912
    Until:16:00, %SetPoint2056%,
                             !- A2914
    Until:17:00, %SetPoint2057%,
                             !- A2916
    Until:18:00, %SetPoint2058%,
                             !- A2918
    Until:19:00, %SetPoint2059%,
                             !- A2920
    Until:20:00, %SetPoint2060%,
                             !- A2922
    Until:21:00, %SetPoint2061%,
                             !- A2924
    Until:24:00, 12.2,       !- A2926
    Through:3/28,            !- A2927
    For:Alldays,             !- A2928
    Until:7:00, 12.2,        !- A2930
    Until:8:00, %SetPoint2072%,
                             !- A2932
    Until:9:00, %SetPoint2073%,
                             !- A2934
    Until:10:00, %SetPoint2074%,
                             !- A2936
    Until:11:00, %SetPoint2075%,
                             !- A2938
    Until:12:00, %SetPoint2076%,
                             !- A2940
    Until:13:00, %SetPoint2077%,
                             !- A2942
    Until:14:00, %SetPoint2078%,
                             !- A2944
    Until:15:00, %SetPoint2079%,
                             !- A2946
    Until:16:00, %SetPoint2080%,
                             !- A2948
    Until:17:00, %SetPoint2081%,
                             !- A2950
    Until:18:00, %SetPoint2082%,
                             !- A2952
    Until:19:00, %SetPoint2083%,
                             !- A2954
    Until:20:00, %SetPoint2084%,
                             !- A2956
    Until:21:00, %SetPoint2085%,
                             !- A2958
    Until:24:00, 12.2,       !- A2960
    Through:3/29,            !- A2961
    For:Alldays,             !- A2962
    Until:7:00, 12.2,        !- A2964
    Until:8:00, %SetPoint2096%,
                             !- A2966
    Until:9:00, %SetPoint2097%,
                             !- A2968
    Until:10:00, %SetPoint2098%,
                             !- A2970
    Until:11:00, %SetPoint2099%,
                             !- A2972
    Until:12:00, %SetPoint2100%,
                             !- A2974
    Until:13:00, %SetPoint2101%,
                             !- A2976
    Until:14:00, %SetPoint2102%,
                             !- A2978
    Until:15:00, %SetPoint2103%,
                             !- A2980
    Until:16:00, %SetPoint2104%,
                             !- A2982
    Until:17:00, %SetPoint2105%,
                             !- A2984
    Until:18:00, %SetPoint2106%,
                             !- A2986
    Until:19:00, %SetPoint2107%,
                             !- A2988
    Until:20:00, %SetPoint2108%,
                             !- A2990
    Until:21:00, %SetPoint2109%,
                             !- A2992
    Until:24:00, 12.2,       !- A2994
    Through:3/30,            !- A2995
    For:Alldays,             !- A2996
    Until:7:00, 12.2,        !- A2998
    Until:8:00, %SetPoint2120%,
                             !- A3000
    Until:9:00, %SetPoint2121%,
                             !- A3002
    Until:10:00, %SetPoint2122%,
                             !- A3004
    Until:11:00, %SetPoint2123%,
                             !- A3006
    Until:12:00, %SetPoint2124%,
                             !- A3008
    Until:13:00, %SetPoint2125%,
                             !- A3010
    Until:14:00, %SetPoint2126%,
                             !- A3012
    Until:15:00, %SetPoint2127%,
                             !- A3014
    Until:16:00, %SetPoint2128%,
                             !- A3016
    Until:17:00, %SetPoint2129%,
                             !- A3018
    Until:18:00, %SetPoint2130%,
                             !- A3020
    Until:19:00, %SetPoint2131%,
                             !- A3022
    Until:20:00, %SetPoint2132%,
                             !- A3024
    Until:21:00, %SetPoint2133%,
                             !- A3026
    Until:24:00, 12.2,       !- A3028
    Through:3/31,            !- A3029
    For:Alldays,             !- A3030
    Until:7:00, 12.2,        !- A3032
    Until:8:00, %SetPoint2144%,
                             !- A3034
    Until:9:00, %SetPoint2145%,
                             !- A3036
    Until:10:00, %SetPoint2146%,
                             !- A3038
    Until:11:00, %SetPoint2147%,
                             !- A3040
    Until:12:00, %SetPoint2148%,
                             !- A3042
    Until:13:00, %SetPoint2149%,
                             !- A3044
    Until:14:00, %SetPoint2150%,
                             !- A3046
    Until:15:00, %SetPoint2151%,
                             !- A3048
    Until:16:00, %SetPoint2152%,
                             !- A3050
    Until:17:00, %SetPoint2153%,
                             !- A3052
    Until:18:00, %SetPoint2154%,
                             !- A3054
    Until:19:00, %SetPoint2155%,
                             !- A3056
    Until:20:00, %SetPoint2156%,
                             !- A3058
    Until:21:00, %SetPoint2157%,
                             !- A3060
    Until:24:00, 12.2,       !- A3062
    Through:4/1,             !- A3063
    For:Alldays,             !- A3064
    Until:7:00, 12.2,        !- A3066
    Until:8:00, %SetPoint2168%,
                             !- A3068
    Until:9:00, %SetPoint2169%,
                             !- A3070
    Until:10:00, %SetPoint2170%,
                             !- A3072
    Until:11:00, %SetPoint2171%,
                             !- A3074
    Until:12:00, %SetPoint2172%,
                             !- A3076
    Until:13:00, %SetPoint2173%,
                             !- A3078
    Until:14:00, %SetPoint2174%,
                             !- A3080
    Until:15:00, %SetPoint2175%,
                             !- A3082
    Until:16:00, %SetPoint2176%,
                             !- A3084
    Until:17:00, %SetPoint2177%,
                             !- A3086
    Until:18:00, %SetPoint2178%,
                             !- A3088
    Until:19:00, %SetPoint2179%,
                             !- A3090
    Until:20:00, %SetPoint2180%,
                             !- A3092
    Until:21:00, %SetPoint2181%,
                             !- A3094
    Until:24:00, 12.2,       !- A3096
    Through:4/2,             !- A3097
    For:Alldays,             !- A3098
    Until:7:00, 12.2,        !- A3100
    Until:8:00, %SetPoint2192%,
                             !- A3102
    Until:9:00, %SetPoint2193%,
                             !- A3104
    Until:10:00, %SetPoint2194%,
                             !- A3106
    Until:11:00, %SetPoint2195%,
                             !- A3108
    Until:12:00, %SetPoint2196%,
                             !- A3110
    Until:13:00, %SetPoint2197%,
                             !- A3112
    Until:14:00, %SetPoint2198%,
                             !- A3114
    Until:15:00, %SetPoint2199%,
                             !- A3116
    Until:16:00, %SetPoint2200%,
                             !- A3118
    Until:17:00, %SetPoint2201%,
                             !- A3120
    Until:18:00, %SetPoint2202%,
                             !- A3122
    Until:19:00, %SetPoint2203%,
                             !- A3124
    Until:20:00, %SetPoint2204%,
                             !- A3126
    Until:21:00, %SetPoint2205%,
                             !- A3128
    Until:24:00, 12.2,       !- A3130
    Through:4/3,             !- A3131
    For:Alldays,             !- A3132
    Until:7:00, 12.2,        !- A3134
    Until:8:00, %SetPoint2216%,
                             !- A3136
    Until:9:00, %SetPoint2217%,
                             !- A3138
    Until:10:00, %SetPoint2218%,
                             !- A3140
    Until:11:00, %SetPoint2219%,
                             !- A3142
    Until:12:00, %SetPoint2220%,
                             !- A3144
    Until:13:00, %SetPoint2221%,
                             !- A3146
    Until:14:00, %SetPoint2222%,
                             !- A3148
    Until:15:00, %SetPoint2223%,
                             !- A3150
    Until:16:00, %SetPoint2224%,
                             !- A3152
    Until:17:00, %SetPoint2225%,
                             !- A3154
    Until:18:00, %SetPoint2226%,
                             !- A3156
    Until:19:00, %SetPoint2227%,
                             !- A3158
    Until:20:00, %SetPoint2228%,
                             !- A3160
    Until:21:00, %SetPoint2229%,
                             !- A3162
    Until:24:00, 12.2,       !- A3164
    Through:4/4,             !- A3165
    For:Alldays,             !- A3166
    Until:7:00, 12.2,        !- A3168
    Until:8:00, %SetPoint2240%,
                             !- A3170
    Until:9:00, %SetPoint2241%,
                             !- A3172
    Until:10:00, %SetPoint2242%,
                             !- A3174
    Until:11:00, %SetPoint2243%,
                             !- A3176
    Until:12:00, %SetPoint2244%,
                             !- A3178
    Until:13:00, %SetPoint2245%,
                             !- A3180
    Until:14:00, %SetPoint2246%,
                             !- A3182
    Until:15:00, %SetPoint2247%,
                             !- A3184
    Until:16:00, %SetPoint2248%,
                             !- A3186
    Until:17:00, %SetPoint2249%,
                             !- A3188
    Until:18:00, %SetPoint2250%,
                             !- A3190
    Until:19:00, %SetPoint2251%,
                             !- A3192
    Until:20:00, %SetPoint2252%,
                             !- A3194
    Until:21:00, %SetPoint2253%,
                             !- A3196
    Until:24:00, 12.2,       !- A3198
    Through:4/5,             !- A3199
    For:Alldays,             !- A3200
    Until:7:00, 12.2,        !- A3202
    Until:8:00, %SetPoint2264%,
                             !- A3204
    Until:9:00, %SetPoint2265%,
                             !- A3206
    Until:10:00, %SetPoint2266%,
                             !- A3208
    Until:11:00, %SetPoint2267%,
                             !- A3210
    Until:12:00, %SetPoint2268%,
                             !- A3212
    Until:13:00, %SetPoint2269%,
                             !- A3214
    Until:14:00, %SetPoint2270%,
                             !- A3216
    Until:15:00, %SetPoint2271%,
                             !- A3218
    Until:16:00, %SetPoint2272%,
                             !- A3220
    Until:17:00, %SetPoint2273%,
                             !- A3222
    Until:18:00, %SetPoint2274%,
                             !- A3224
    Until:19:00, %SetPoint2275%,
                             !- A3226
    Until:20:00, %SetPoint2276%,
                             !- A3228
    Until:21:00, %SetPoint2277%,
                             !- A3230
    Until:24:00, 12.2,       !- A3232
    Through:4/6,             !- A3233
    For:Alldays,             !- A3234
    Until:7:00, 12.2,        !- A3236
    Until:8:00, %SetPoint2288%,
                             !- A3238
    Until:9:00, %SetPoint2289%,
                             !- A3240
    Until:10:00, %SetPoint2290%,
                             !- A3242
    Until:11:00, %SetPoint2291%,
                             !- A3244
    Until:12:00, %SetPoint2292%,
                             !- A3246
    Until:13:00, %SetPoint2293%,
                             !- A3248
    Until:14:00, %SetPoint2294%,
                             !- A3250
    Until:15:00, %SetPoint2295%,
                             !- A3252
    Until:16:00, %SetPoint2296%,
                             !- A3254
    Until:17:00, %SetPoint2297%,
                             !- A3256
    Until:18:00, %SetPoint2298%,
                             !- A3258
    Until:19:00, %SetPoint2299%,
                             !- A3260
    Until:20:00, %SetPoint2300%,
                             !- A3262
    Until:21:00, %SetPoint2301%,
                             !- A3264
    Until:24:00, 12.2,       !- A3266
    Through:4/7,             !- A3267
    For:Alldays,             !- A3268
    Until:7:00, 12.2,        !- A3270
    Until:8:00, %SetPoint2312%,
                             !- A3272
    Until:9:00, %SetPoint2313%,
                             !- A3274
    Until:10:00, %SetPoint2314%,
                             !- A3276
    Until:11:00, %SetPoint2315%,
                             !- A3278
    Until:12:00, %SetPoint2316%,
                             !- A3280
    Until:13:00, %SetPoint2317%,
                             !- A3282
    Until:14:00, %SetPoint2318%,
                             !- A3284
    Until:15:00, %SetPoint2319%,
                             !- A3286
    Until:16:00, %SetPoint2320%,
                             !- A3288
    Until:17:00, %SetPoint2321%,
                             !- A3290
    Until:18:00, %SetPoint2322%,
                             !- A3292
    Until:19:00, %SetPoint2323%,
                             !- A3294
    Until:20:00, %SetPoint2324%,
                             !- A3296
    Until:21:00, %SetPoint2325%,
                             !- A3298
    Until:24:00, 12.2,       !- A3300
    Through:4/8,             !- A3301
    For:Alldays,             !- A3302
    Until:7:00, 12.2,        !- A3304
    Until:8:00, %SetPoint2336%,
                             !- A3306
    Until:9:00, %SetPoint2337%,
                             !- A3308
    Until:10:00, %SetPoint2338%,
                             !- A3310
    Until:11:00, %SetPoint2339%,
                             !- A3312
    Until:12:00, %SetPoint2340%,
                             !- A3314
    Until:13:00, %SetPoint2341%,
                             !- A3316
    Until:14:00, %SetPoint2342%,
                             !- A3318
    Until:15:00, %SetPoint2343%,
                             !- A3320
    Until:16:00, %SetPoint2344%,
                             !- A3322
    Until:17:00, %SetPoint2345%,
                             !- A3324
    Until:18:00, %SetPoint2346%,
                             !- A3326
    Until:19:00, %SetPoint2347%,
                             !- A3328
    Until:20:00, %SetPoint2348%,
                             !- A3330
    Until:21:00, %SetPoint2349%,
                             !- A3332
    Until:24:00, 12.2,       !- A3334
    Through:4/9,             !- A3335
    For:Alldays,             !- A3336
    Until:7:00, 12.2,        !- A3338
    Until:8:00, %SetPoint2360%,
                             !- A3340
    Until:9:00, %SetPoint2361%,
                             !- A3342
    Until:10:00, %SetPoint2362%,
                             !- A3344
    Until:11:00, %SetPoint2363%,
                             !- A3346
    Until:12:00, %SetPoint2364%,
                             !- A3348
    Until:13:00, %SetPoint2365%,
                             !- A3350
    Until:14:00, %SetPoint2366%,
                             !- A3352
    Until:15:00, %SetPoint2367%,
                             !- A3354
    Until:16:00, %SetPoint2368%,
                             !- A3356
    Until:17:00, %SetPoint2369%,
                             !- A3358
    Until:18:00, %SetPoint2370%,
                             !- A3360
    Until:19:00, %SetPoint2371%,
                             !- A3362
    Until:20:00, %SetPoint2372%,
                             !- A3364
    Until:21:00, %SetPoint2373%,
                             !- A3366
    Until:24:00, 12.2,       !- A3368
    Through:4/10,            !- A3369
    For:Alldays,             !- A3370
    Until:7:00, 12.2,        !- A3372
    Until:8:00, %SetPoint2384%,
                             !- A3374
    Until:9:00, %SetPoint2385%,
                             !- A3376
    Until:10:00, %SetPoint2386%,
                             !- A3378
    Until:11:00, %SetPoint2387%,
                             !- A3380
    Until:12:00, %SetPoint2388%,
                             !- A3382
    Until:13:00, %SetPoint2389%,
                             !- A3384
    Until:14:00, %SetPoint2390%,
                             !- A3386
    Until:15:00, %SetPoint2391%,
                             !- A3388
    Until:16:00, %SetPoint2392%,
                             !- A3390
    Until:17:00, %SetPoint2393%,
                             !- A3392
    Until:18:00, %SetPoint2394%,
                             !- A3394
    Until:19:00, %SetPoint2395%,
                             !- A3396
    Until:20:00, %SetPoint2396%,
                             !- A3398
    Until:21:00, %SetPoint2397%,
                             !- A3400
    Until:24:00, 12.2,       !- A3402
    Through:4/11,            !- A3403
    For:Alldays,             !- A3404
    Until:7:00, 12.2,        !- A3406
    Until:8:00, %SetPoint2408%,
                             !- A3408
    Until:9:00, %SetPoint2409%,
                             !- A3410
    Until:10:00, %SetPoint2410%,
                             !- A3412
    Until:11:00, %SetPoint2411%,
                             !- A3414
    Until:12:00, %SetPoint2412%,
                             !- A3416
    Until:13:00, %SetPoint2413%,
                             !- A3418
    Until:14:00, %SetPoint2414%,
                             !- A3420
    Until:15:00, %SetPoint2415%,
                             !- A3422
    Until:16:00, %SetPoint2416%,
                             !- A3424
    Until:17:00, %SetPoint2417%,
                             !- A3426
    Until:18:00, %SetPoint2418%,
                             !- A3428
    Until:19:00, %SetPoint2419%,
                             !- A3430
    Until:20:00, %SetPoint2420%,
                             !- A3432
    Until:21:00, %SetPoint2421%,
                             !- A3434
    Until:24:00, 12.2,       !- A3436
    Through:4/12,            !- A3437
    For:Alldays,             !- A3438
    Until:7:00, 12.2,        !- A3440
    Until:8:00, %SetPoint2432%,
                             !- A3442
    Until:9:00, %SetPoint2433%,
                             !- A3444
    Until:10:00, %SetPoint2434%,
                             !- A3446
    Until:11:00, %SetPoint2435%,
                             !- A3448
    Until:12:00, %SetPoint2436%,
                             !- A3450
    Until:13:00, %SetPoint2437%,
                             !- A3452
    Until:14:00, %SetPoint2438%,
                             !- A3454
    Until:15:00, %SetPoint2439%,
                             !- A3456
    Until:16:00, %SetPoint2440%,
                             !- A3458
    Until:17:00, %SetPoint2441%,
                             !- A3460
    Until:18:00, %SetPoint2442%,
                             !- A3462
    Until:19:00, %SetPoint2443%,
                             !- A3464
    Until:20:00, %SetPoint2444%,
                             !- A3466
    Until:21:00, %SetPoint2445%,
                             !- A3468
    Until:24:00, 12.2,       !- A3470
    Through:4/13,            !- A3471
    For:Alldays,             !- A3472
    Until:7:00, 12.2,        !- A3474
    Until:8:00, %SetPoint2456%,
                             !- A3476
    Until:9:00, %SetPoint2457%,
                             !- A3478
    Until:10:00, %SetPoint2458%,
                             !- A3480
    Until:11:00, %SetPoint2459%,
                             !- A3482
    Until:12:00, %SetPoint2460%,
                             !- A3484
    Until:13:00, %SetPoint2461%,
                             !- A3486
    Until:14:00, %SetPoint2462%,
                             !- A3488
    Until:15:00, %SetPoint2463%,
                             !- A3490
    Until:16:00, %SetPoint2464%,
                             !- A3492
    Until:17:00, %SetPoint2465%,
                             !- A3494
    Until:18:00, %SetPoint2466%,
                             !- A3496
    Until:19:00, %SetPoint2467%,
                             !- A3498
    Until:20:00, %SetPoint2468%,
                             !- A3500
    Until:21:00, %SetPoint2469%,
                             !- A3502
    Until:24:00, 12.2,       !- A3504
    Through:4/14,            !- A3505
    For:Alldays,             !- A3506
    Until:7:00, 12.2,        !- A3508
    Until:8:00, %SetPoint2480%,
                             !- A3510
    Until:9:00, %SetPoint2481%,
                             !- A3512
    Until:10:00, %SetPoint2482%,
                             !- A3514
    Until:11:00, %SetPoint2483%,
                             !- A3516
    Until:12:00, %SetPoint2484%,
                             !- A3518
    Until:13:00, %SetPoint2485%,
                             !- A3520
    Until:14:00, %SetPoint2486%,
                             !- A3522
    Until:15:00, %SetPoint2487%,
                             !- A3524
    Until:16:00, %SetPoint2488%,
                             !- A3526
    Until:17:00, %SetPoint2489%,
                             !- A3528
    Until:18:00, %SetPoint2490%,
                             !- A3530
    Until:19:00, %SetPoint2491%,
                             !- A3532
    Until:20:00, %SetPoint2492%,
                             !- A3534
    Until:21:00, %SetPoint2493%,
                             !- A3536
    Until:24:00, 12.2,       !- A3538
    Through:4/15,            !- A3539
    For:Alldays,             !- A3540
    Until:7:00, 12.2,        !- A3542
    Until:8:00, %SetPoint2504%,
                             !- A3544
    Until:9:00, %SetPoint2505%,
                             !- A3546
    Until:10:00, %SetPoint2506%,
                             !- A3548
    Until:11:00, %SetPoint2507%,
                             !- A3550
    Until:12:00, %SetPoint2508%,
                             !- A3552
    Until:13:00, %SetPoint2509%,
                             !- A3554
    Until:14:00, %SetPoint2510%,
                             !- A3556
    Until:15:00, %SetPoint2511%,
                             !- A3558
    Until:16:00, %SetPoint2512%,
                             !- A3560
    Until:17:00, %SetPoint2513%,
                             !- A3562
    Until:18:00, %SetPoint2514%,
                             !- A3564
    Until:19:00, %SetPoint2515%,
                             !- A3566
    Until:20:00, %SetPoint2516%,
                             !- A3568
    Until:21:00, %SetPoint2517%,
                             !- A3570
    Until:24:00, 12.2,       !- A3572
    Through:4/16,            !- A3573
    For:Alldays,             !- A3574
    Until:7:00, 12.2,        !- A3576
    Until:8:00, %SetPoint2528%,
                             !- A3578
    Until:9:00, %SetPoint2529%,
                             !- A3580
    Until:10:00, %SetPoint2530%,
                             !- A3582
    Until:11:00, %SetPoint2531%,
                             !- A3584
    Until:12:00, %SetPoint2532%,
                             !- A3586
    Until:13:00, %SetPoint2533%,
                             !- A3588
    Until:14:00, %SetPoint2534%,
                             !- A3590
    Until:15:00, %SetPoint2535%,
                             !- A3592
    Until:16:00, %SetPoint2536%,
                             !- A3594
    Until:17:00, %SetPoint2537%,
                             !- A3596
    Until:18:00, %SetPoint2538%,
                             !- A3598
    Until:19:00, %SetPoint2539%,
                             !- A3600
    Until:20:00, %SetPoint2540%,
                             !- A3602
    Until:21:00, %SetPoint2541%,
                             !- A3604
    Until:24:00, 12.2,       !- A3606
    Through:4/17,            !- A3607
    For:Alldays,             !- A3608
    Until:7:00, 12.2,        !- A3610
    Until:8:00, %SetPoint2552%,
                             !- A3612
    Until:9:00, %SetPoint2553%,
                             !- A3614
    Until:10:00, %SetPoint2554%,
                             !- A3616
    Until:11:00, %SetPoint2555%,
                             !- A3618
    Until:12:00, %SetPoint2556%,
                             !- A3620
    Until:13:00, %SetPoint2557%,
                             !- A3622
    Until:14:00, %SetPoint2558%,
                             !- A3624
    Until:15:00, %SetPoint2559%,
                             !- A3626
    Until:16:00, %SetPoint2560%,
                             !- A3628
    Until:17:00, %SetPoint2561%,
                             !- A3630
    Until:18:00, %SetPoint2562%,
                             !- A3632
    Until:19:00, %SetPoint2563%,
                             !- A3634
    Until:20:00, %SetPoint2564%,
                             !- A3636
    Until:21:00, %SetPoint2565%,
                             !- A3638
    Until:24:00, 12.2,       !- A3640
    Through:4/18,            !- A3641
    For:Alldays,             !- A3642
    Until:7:00, 12.2,        !- A3644
    Until:8:00, %SetPoint2576%,
                             !- A3646
    Until:9:00, %SetPoint2577%,
                             !- A3648
    Until:10:00, %SetPoint2578%,
                             !- A3650
    Until:11:00, %SetPoint2579%,
                             !- A3652
    Until:12:00, %SetPoint2580%,
                             !- A3654
    Until:13:00, %SetPoint2581%,
                             !- A3656
    Until:14:00, %SetPoint2582%,
                             !- A3658
    Until:15:00, %SetPoint2583%,
                             !- A3660
    Until:16:00, %SetPoint2584%,
                             !- A3662
    Until:17:00, %SetPoint2585%,
                             !- A3664
    Until:18:00, %SetPoint2586%,
                             !- A3666
    Until:19:00, %SetPoint2587%,
                             !- A3668
    Until:20:00, %SetPoint2588%,
                             !- A3670
    Until:21:00, %SetPoint2589%,
                             !- A3672
    Until:24:00, 12.2,       !- A3674
    Through:4/19,            !- A3675
    For:Alldays,             !- A3676
    Until:7:00, 12.2,        !- A3678
    Until:8:00, %SetPoint2600%,
                             !- A3680
    Until:9:00, %SetPoint2601%,
                             !- A3682
    Until:10:00, %SetPoint2602%,
                             !- A3684
    Until:11:00, %SetPoint2603%,
                             !- A3686
    Until:12:00, %SetPoint2604%,
                             !- A3688
    Until:13:00, %SetPoint2605%,
                             !- A3690
    Until:14:00, %SetPoint2606%,
                             !- A3692
    Until:15:00, %SetPoint2607%,
                             !- A3694
    Until:16:00, %SetPoint2608%,
                             !- A3696
    Until:17:00, %SetPoint2609%,
                             !- A3698
    Until:18:00, %SetPoint2610%,
                             !- A3700
    Until:19:00, %SetPoint2611%,
                             !- A3702
    Until:20:00, %SetPoint2612%,
                             !- A3704
    Until:21:00, %SetPoint2613%,
                             !- A3706
    Until:24:00, 12.2,       !- A3708
    Through:4/20,            !- A3709
    For:Alldays,             !- A3710
    Until:7:00, 12.2,        !- A3712
    Until:8:00, %SetPoint2624%,
                             !- A3714
    Until:9:00, %SetPoint2625%,
                             !- A3716
    Until:10:00, %SetPoint2626%,
                             !- A3718
    Until:11:00, %SetPoint2627%,
                             !- A3720
    Until:12:00, %SetPoint2628%,
                             !- A3722
    Until:13:00, %SetPoint2629%,
                             !- A3724
    Until:14:00, %SetPoint2630%,
                             !- A3726
    Until:15:00, %SetPoint2631%,
                             !- A3728
    Until:16:00, %SetPoint2632%,
                             !- A3730
    Until:17:00, %SetPoint2633%,
                             !- A3732
    Until:18:00, %SetPoint2634%,
                             !- A3734
    Until:19:00, %SetPoint2635%,
                             !- A3736
    Until:20:00, %SetPoint2636%,
                             !- A3738
    Until:21:00, %SetPoint2637%,
                             !- A3740
    Until:24:00, 12.2,       !- A3742
    Through:4/21,            !- A3743
    For:Alldays,             !- A3744
    Until:7:00, 12.2,        !- A3746
    Until:8:00, %SetPoint2648%,
                             !- A3748
    Until:9:00, %SetPoint2649%,
                             !- A3750
    Until:10:00, %SetPoint2650%,
                             !- A3752
    Until:11:00, %SetPoint2651%,
                             !- A3754
    Until:12:00, %SetPoint2652%,
                             !- A3756
    Until:13:00, %SetPoint2653%,
                             !- A3758
    Until:14:00, %SetPoint2654%,
                             !- A3760
    Until:15:00, %SetPoint2655%,
                             !- A3762
    Until:16:00, %SetPoint2656%,
                             !- A3764
    Until:17:00, %SetPoint2657%,
                             !- A3766
    Until:18:00, %SetPoint2658%,
                             !- A3768
    Until:19:00, %SetPoint2659%,
                             !- A3770
    Until:20:00, %SetPoint2660%,
                             !- A3772
    Until:21:00, %SetPoint2661%,
                             !- A3774
    Until:24:00, 12.2,       !- A3776
    Through:4/22,            !- A3777
    For:Alldays,             !- A3778
    Until:7:00, 12.2,        !- A3780
    Until:8:00, %SetPoint2672%,
                             !- A3782
    Until:9:00, %SetPoint2673%,
                             !- A3784
    Until:10:00, %SetPoint2674%,
                             !- A3786
    Until:11:00, %SetPoint2675%,
                             !- A3788
    Until:12:00, %SetPoint2676%,
                             !- A3790
    Until:13:00, %SetPoint2677%,
                             !- A3792
    Until:14:00, %SetPoint2678%,
                             !- A3794
    Until:15:00, %SetPoint2679%,
                             !- A3796
    Until:16:00, %SetPoint2680%,
                             !- A3798
    Until:17:00, %SetPoint2681%,
                             !- A3800
    Until:18:00, %SetPoint2682%,
                             !- A3802
    Until:19:00, %SetPoint2683%,
                             !- A3804
    Until:20:00, %SetPoint2684%,
                             !- A3806
    Until:21:00, %SetPoint2685%,
                             !- A3808
    Until:24:00, 12.2,       !- A3810
    Through:4/23,            !- A3811
    For:Alldays,             !- A3812
    Until:7:00, 12.2,        !- A3814
    Until:8:00, %SetPoint2696%,
                             !- A3816
    Until:9:00, %SetPoint2697%,
                             !- A3818
    Until:10:00, %SetPoint2698%,
                             !- A3820
    Until:11:00, %SetPoint2699%,
                             !- A3822
    Until:12:00, %SetPoint2700%,
                             !- A3824
    Until:13:00, %SetPoint2701%,
                             !- A3826
    Until:14:00, %SetPoint2702%,
                             !- A3828
    Until:15:00, %SetPoint2703%,
                             !- A3830
    Until:16:00, %SetPoint2704%,
                             !- A3832
    Until:17:00, %SetPoint2705%,
                             !- A3834
    Until:18:00, %SetPoint2706%,
                             !- A3836
    Until:19:00, %SetPoint2707%,
                             !- A3838
    Until:20:00, %SetPoint2708%,
                             !- A3840
    Until:21:00, %SetPoint2709%,
                             !- A3842
    Until:24:00, 12.2,       !- A3844
    Through:4/24,            !- A3845
    For:Alldays,             !- A3846
    Until:7:00, 12.2,        !- A3848
    Until:8:00, %SetPoint2720%,
                             !- A3850
    Until:9:00, %SetPoint2721%,
                             !- A3852
    Until:10:00, %SetPoint2722%,
                             !- A3854
    Until:11:00, %SetPoint2723%,
                             !- A3856
    Until:12:00, %SetPoint2724%,
                             !- A3858
    Until:13:00, %SetPoint2725%,
                             !- A3860
    Until:14:00, %SetPoint2726%,
                             !- A3862
    Until:15:00, %SetPoint2727%,
                             !- A3864
    Until:16:00, %SetPoint2728%,
                             !- A3866
    Until:17:00, %SetPoint2729%,
                             !- A3868
    Until:18:00, %SetPoint2730%,
                             !- A3870
    Until:19:00, %SetPoint2731%,
                             !- A3872
    Until:20:00, %SetPoint2732%,
                             !- A3874
    Until:21:00, %SetPoint2733%,
                             !- A3876
    Until:24:00, 12.2,       !- A3878
    Through:4/25,            !- A3879
    For:Alldays,             !- A3880
    Until:7:00, 12.2,        !- A3882
    Until:8:00, %SetPoint2744%,
                             !- A3884
    Until:9:00, %SetPoint2745%,
                             !- A3886
    Until:10:00, %SetPoint2746%,
                             !- A3888
    Until:11:00, %SetPoint2747%,
                             !- A3890
    Until:12:00, %SetPoint2748%,
                             !- A3892
    Until:13:00, %SetPoint2749%,
                             !- A3894
    Until:14:00, %SetPoint2750%,
                             !- A3896
    Until:15:00, %SetPoint2751%,
                             !- A3898
    Until:16:00, %SetPoint2752%,
                             !- A3900
    Until:17:00, %SetPoint2753%,
                             !- A3902
    Until:18:00, %SetPoint2754%,
                             !- A3904
    Until:19:00, %SetPoint2755%,
                             !- A3906
    Until:20:00, %SetPoint2756%,
                             !- A3908
    Until:21:00, %SetPoint2757%,
                             !- A3910
    Until:24:00, 12.2,       !- A3912
    Through:4/26,            !- A3913
    For:Alldays,             !- A3914
    Until:7:00, 12.2,        !- A3916
    Until:8:00, %SetPoint2768%,
                             !- A3918
    Until:9:00, %SetPoint2769%,
                             !- A3920
    Until:10:00, %SetPoint2770%,
                             !- A3922
    Until:11:00, %SetPoint2771%,
                             !- A3924
    Until:12:00, %SetPoint2772%,
                             !- A3926
    Until:13:00, %SetPoint2773%,
                             !- A3928
    Until:14:00, %SetPoint2774%,
                             !- A3930
    Until:15:00, %SetPoint2775%,
                             !- A3932
    Until:16:00, %SetPoint2776%,
                             !- A3934
    Until:17:00, %SetPoint2777%,
                             !- A3936
    Until:18:00, %SetPoint2778%,
                             !- A3938
    Until:19:00, %SetPoint2779%,
                             !- A3940
    Until:20:00, %SetPoint2780%,
                             !- A3942
    Until:21:00, %SetPoint2781%,
                             !- A3944
    Until:24:00, 12.2,       !- A3946
    Through:4/27,            !- A3947
    For:Alldays,             !- A3948
    Until:7:00, 12.2,        !- A3950
    Until:8:00, %SetPoint2792%,
                             !- A3952
    Until:9:00, %SetPoint2793%,
                             !- A3954
    Until:10:00, %SetPoint2794%,
                             !- A3956
    Until:11:00, %SetPoint2795%,
                             !- A3958
    Until:12:00, %SetPoint2796%,
                             !- A3960
    Until:13:00, %SetPoint2797%,
                             !- A3962
    Until:14:00, %SetPoint2798%,
                             !- A3964
    Until:15:00, %SetPoint2799%,
                             !- A3966
    Until:16:00, %SetPoint2800%,
                             !- A3968
    Until:17:00, %SetPoint2801%,
                             !- A3970
    Until:18:00, %SetPoint2802%,
                             !- A3972
    Until:19:00, %SetPoint2803%,
                             !- A3974
    Until:20:00, %SetPoint2804%,
                             !- A3976
    Until:21:00, %SetPoint2805%,
                             !- A3978
    Until:24:00, 12.2,       !- A3980
    Through:4/28,            !- A3981
    For:Alldays,             !- A3982
    Until:7:00, 12.2,        !- A3984
    Until:8:00, %SetPoint2816%,
                             !- A3986
    Until:9:00, %SetPoint2817%,
                             !- A3988
    Until:10:00, %SetPoint2818%,
                             !- A3990
    Until:11:00, %SetPoint2819%,
                             !- A3992
    Until:12:00, %SetPoint2820%,
                             !- A3994
    Until:13:00, %SetPoint2821%,
                             !- A3996
    Until:14:00, %SetPoint2822%,
                             !- A3998
    Until:15:00, %SetPoint2823%,
                             !- A4000
    Until:16:00, %SetPoint2824%,
                             !- A4002
    Until:17:00, %SetPoint2825%,
                             !- A4004
    Until:18:00, %SetPoint2826%,
                             !- A4006
    Until:19:00, %SetPoint2827%,
                             !- A4008
    Until:20:00, %SetPoint2828%,
                             !- A4010
    Until:21:00, %SetPoint2829%,
                             !- A4012
    Until:24:00, 12.2,       !- A4014
    Through:4/29,            !- A4015
    For:Alldays,             !- A4016
    Until:7:00, 12.2,        !- A4018
    Until:8:00, %SetPoint2840%,
                             !- A4020
    Until:9:00, %SetPoint2841%,
                             !- A4022
    Until:10:00, %SetPoint2842%,
                             !- A4024
    Until:11:00, %SetPoint2843%,
                             !- A4026
    Until:12:00, %SetPoint2844%,
                             !- A4028
    Until:13:00, %SetPoint2845%,
                             !- A4030
    Until:14:00, %SetPoint2846%,
                             !- A4032
    Until:15:00, %SetPoint2847%,
                             !- A4034
    Until:16:00, %SetPoint2848%,
                             !- A4036
    Until:17:00, %SetPoint2849%,
                             !- A4038
    Until:18:00, %SetPoint2850%,
                             !- A4040
    Until:19:00, %SetPoint2851%,
                             !- A4042
    Until:20:00, %SetPoint2852%,
                             !- A4044
    Until:21:00, %SetPoint2853%,
                             !- A4046
    Until:24:00, 12.2,       !- A4048
    Through:4/30,            !- A4049
    For:Alldays,             !- A4050
    Until:7:00, 12.2,        !- A4052
    Until:8:00, %SetPoint2864%,
                             !- A4054
    Until:9:00, %SetPoint2865%,
                             !- A4056
    Until:10:00, %SetPoint2866%,
                             !- A4058
    Until:11:00, %SetPoint2867%,
                             !- A4060
    Until:12:00, %SetPoint2868%,
                             !- A4062
    Until:13:00, %SetPoint2869%,
                             !- A4064
    Until:14:00, %SetPoint2870%,
                             !- A4066
    Until:15:00, %SetPoint2871%,
                             !- A4068
    Until:16:00, %SetPoint2872%,
                             !- A4070
    Until:17:00, %SetPoint2873%,
                             !- A4072
    Until:18:00, %SetPoint2874%,
                             !- A4074
    Until:19:00, %SetPoint2875%,
                             !- A4076
    Until:20:00, %SetPoint2876%,
                             !- A4078
    Until:21:00, %SetPoint2877%,
                             !- A4080
    Until:24:00, 12.2,       !- A4082
    Through: 12/31,          !- A4083
    For: Alldays,            !- A4084
    Until:24:00, 12.2;       !- A4086

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.2,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 12.2;      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 29.4,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 29.4;      !- Field 4

Schedule:Compact,
    HVACTemplate-Dynamic2,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through:4/30,            !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00, 12.2,       !- Field 4
    Through:5/1,             !- Field 5
    For:Alldays,             !- Field 6
    Until:7:00, 12.2,        !- Field 8
    Until:8:00, %SetPoint2888%,
                             !- Field 10
    Until:9:00, %SetPoint2889%,
                             !- Field 12
    Until:10:00, %SetPoint2890%,
                             !- Field 14
    Until:11:00, %SetPoint2891%,
                             !- Field 16
    Until:12:00, %SetPoint2892%,
                             !- Field 18
    Until:13:00, %SetPoint2893%,
                             !- Field 20
    Until:14:00, %SetPoint2894%,
                             !- Field 22
    Until:15:00, %SetPoint2895%,
                             !- Field 24
    Until:16:00, %SetPoint2896%,
                             !- Field 26
    Until:17:00, %SetPoint2897%,
                             !- Field 28
    Until:18:00, %SetPoint2898%,
                             !- Field 30
    Until:19:00, %SetPoint2899%,
                             !- Field 32
    Until:20:00, %SetPoint2900%,
                             !- Field 34
    Until:21:00, %SetPoint2901%,
                             !- Field 36
    Until:24:00, 12.2,       !- Field 38
    Through:5/2,             !- Field 39
    For:Alldays,             !- Field 40
    Until:7:00, 12.2,        !- Field 42
    Until:8:00, %SetPoint2912%,
                             !- Field 44
    Until:9:00, %SetPoint2913%,
                             !- Field 46
    Until:10:00, %SetPoint2914%,
                             !- Field 48
    Until:11:00, %SetPoint2915%,
                             !- Field 50
    Until:12:00, %SetPoint2916%,
                             !- Field 52
    Until:13:00, %SetPoint2917%,
                             !- Field 54
    Until:14:00, %SetPoint2918%,
                             !- Field 56
    Until:15:00, %SetPoint2919%,
                             !- Field 58
    Until:16:00, %SetPoint2920%,
                             !- Field 60
    Until:17:00, %SetPoint2921%,
                             !- Field 62
    Until:18:00, %SetPoint2922%,
                             !- Field 64
    Until:19:00, %SetPoint2923%,
                             !- Field 66
    Until:20:00, %SetPoint2924%,
                             !- Field 68
    Until:21:00, %SetPoint2925%,
                             !- Field 70
    Until:24:00, 12.2,       !- Field 72
    Through:5/3,             !- Field 73
    For:Alldays,             !- Field 74
    Until:7:00, 12.2,        !- Field 76
    Until:8:00, %SetPoint2936%,
                             !- Field 78
    Until:9:00, %SetPoint2937%,
                             !- Field 80
    Until:10:00, %SetPoint2938%,
                             !- Field 82
    Until:11:00, %SetPoint2939%,
                             !- Field 84
    Until:12:00, %SetPoint2940%,
                             !- Field 86
    Until:13:00, %SetPoint2941%,
                             !- Field 88
    Until:14:00, %SetPoint2942%,
                             !- Field 90
    Until:15:00, %SetPoint2943%,
                             !- Field 92
    Until:16:00, %SetPoint2944%,
                             !- Field 94
    Until:17:00, %SetPoint2945%,
                             !- Field 96
    Until:18:00, %SetPoint2946%,
                             !- Field 98
    Until:19:00, %SetPoint2947%,
                             !- Field 100
    Until:20:00, %SetPoint2948%,
                             !- Field 102
    Until:21:00, %SetPoint2949%,
                             !- Field 104
    Until:24:00, 12.2,       !- Field 106
    Through:5/4,             !- Field 107
    For:Alldays,             !- Field 108
    Until:7:00, 12.2,        !- Field 110
    Until:8:00, %SetPoint2960%,
                             !- Field 112
    Until:9:00, %SetPoint2961%,
                             !- Field 114
    Until:10:00, %SetPoint2962%,
                             !- Field 116
    Until:11:00, %SetPoint2963%,
                             !- Field 118
    Until:12:00, %SetPoint2964%,
                             !- Field 120
    Until:13:00, %SetPoint2965%,
                             !- Field 122
    Until:14:00, %SetPoint2966%,
                             !- Field 124
    Until:15:00, %SetPoint2967%,
                             !- Field 126
    Until:16:00, %SetPoint2968%,
                             !- Field 128
    Until:17:00, %SetPoint2969%,
                             !- Field 130
    Until:18:00, %SetPoint2970%,
                             !- Field 132
    Until:19:00, %SetPoint2971%,
                             !- Field 134
    Until:20:00, %SetPoint2972%,
                             !- Field 136
    Until:21:00, %SetPoint2973%,
                             !- Field 138
    Until:24:00, 12.2,       !- Field 140
    Through:5/5,             !- Field 141
    For:Alldays,             !- Field 142
    Until:7:00, 12.2,        !- Field 144
    Until:8:00, %SetPoint2984%,
                             !- Field 146
    Until:9:00, %SetPoint2985%,
                             !- Field 148
    Until:10:00, %SetPoint2986%,
                             !- Field 150
    Until:11:00, %SetPoint2987%,
                             !- A154
    Until:12:00, %SetPoint2988%,
                             !- A156
    Until:13:00, %SetPoint2989%,
                             !- A158
    Until:14:00, %SetPoint2990%,
                             !- A160
    Until:15:00, %SetPoint2991%,
                             !- A162
    Until:16:00, %SetPoint2992%,
                             !- A164
    Until:17:00, %SetPoint2993%,
                             !- A166
    Until:18:00, %SetPoint2994%,
                             !- A168
    Until:19:00, %SetPoint2995%,
                             !- A170
    Until:20:00, %SetPoint2996%,
                             !- A172
    Until:21:00, %SetPoint2997%,
                             !- A174
    Until:24:00, 12.2,       !- A176
    Through:5/6,             !- A177
    For:Alldays,             !- A178
    Until:7:00, 12.2,        !- A180
    Until:8:00, %SetPoint3008%,
                             !- A182
    Until:9:00, %SetPoint3009%,
                             !- A184
    Until:10:00, %SetPoint3010%,
                             !- A186
    Until:11:00, %SetPoint3011%,
                             !- A188
    Until:12:00, %SetPoint3012%,
                             !- A190
    Until:13:00, %SetPoint3013%,
                             !- A192
    Until:14:00, %SetPoint3014%,
                             !- A194
    Until:15:00, %SetPoint3015%,
                             !- A196
    Until:16:00, %SetPoint3016%,
                             !- A198
    Until:17:00, %SetPoint3017%,
                             !- A200
    Until:18:00, %SetPoint3018%,
                             !- A202
    Until:19:00, %SetPoint3019%,
                             !- A204
    Until:20:00, %SetPoint3020%,
                             !- A206
    Until:21:00, %SetPoint3021%,
                             !- A208
    Until:24:00, 12.2,       !- A210
    Through:5/7,             !- A211
    For:Alldays,             !- A212
    Until:7:00, 12.2,        !- A214
    Until:8:00, %SetPoint3032%,
                             !- A216
    Until:9:00, %SetPoint3033%,
                             !- A218
    Until:10:00, %SetPoint3034%,
                             !- A220
    Until:11:00, %SetPoint3035%,
                             !- A222
    Until:12:00, %SetPoint3036%,
                             !- A224
    Until:13:00, %SetPoint3037%,
                             !- A226
    Until:14:00, %SetPoint3038%,
                             !- A228
    Until:15:00, %SetPoint3039%,
                             !- A230
    Until:16:00, %SetPoint3040%,
                             !- A232
    Until:17:00, %SetPoint3041%,
                             !- A234
    Until:18:00, %SetPoint3042%,
                             !- A236
    Until:19:00, %SetPoint3043%,
                             !- A238
    Until:20:00, %SetPoint3044%,
                             !- A240
    Until:21:00, %SetPoint3045%,
                             !- A242
    Until:24:00, 12.2,       !- A244
    Through:5/8,             !- A245
    For:Alldays,             !- A246
    Until:7:00, 12.2,        !- A248
    Until:8:00, %SetPoint3056%,
                             !- A250
    Until:9:00, %SetPoint3057%,
                             !- A252
    Until:10:00, %SetPoint3058%,
                             !- A254
    Until:11:00, %SetPoint3059%,
                             !- A256
    Until:12:00, %SetPoint3060%,
                             !- A258
    Until:13:00, %SetPoint3061%,
                             !- A260
    Until:14:00, %SetPoint3062%,
                             !- A262
    Until:15:00, %SetPoint3063%,
                             !- A264
    Until:16:00, %SetPoint3064%,
                             !- A266
    Until:17:00, %SetPoint3065%,
                             !- A268
    Until:18:00, %SetPoint3066%,
                             !- A270
    Until:19:00, %SetPoint3067%,
                             !- A272
    Until:20:00, %SetPoint3068%,
                             !- A274
    Until:21:00, %SetPoint3069%,
                             !- A276
    Until:24:00, 12.2,       !- A278
    Through:5/9,             !- A279
    For:Alldays,             !- A280
    Until:7:00, 12.2,        !- A282
    Until:8:00, %SetPoint3080%,
                             !- A284
    Until:9:00, %SetPoint3081%,
                             !- A286
    Until:10:00, %SetPoint3082%,
                             !- A288
    Until:11:00, %SetPoint3083%,
                             !- A290
    Until:12:00, %SetPoint3084%,
                             !- A292
    Until:13:00, %SetPoint3085%,
                             !- A294
    Until:14:00, %SetPoint3086%,
                             !- A296
    Until:15:00, %SetPoint3087%,
                             !- A298
    Until:16:00, %SetPoint3088%,
                             !- A300
    Until:17:00, %SetPoint3089%,
                             !- A302
    Until:18:00, %SetPoint3090%,
                             !- A304
    Until:19:00, %SetPoint3091%,
                             !- A306
    Until:20:00, %SetPoint3092%,
                             !- A308
    Until:21:00, %SetPoint3093%,
                             !- A310
    Until:24:00, 12.2,       !- A312
    Through:5/10,            !- A313
    For:Alldays,             !- A314
    Until:7:00, 12.2,        !- A316
    Until:8:00, %SetPoint3104%,
                             !- A318
    Until:9:00, %SetPoint3105%,
                             !- A320
    Until:10:00, %SetPoint3106%,
                             !- A322
    Until:11:00, %SetPoint3107%,
                             !- A324
    Until:12:00, %SetPoint3108%,
                             !- A326
    Until:13:00, %SetPoint3109%,
                             !- A328
    Until:14:00, %SetPoint3110%,
                             !- A330
    Until:15:00, %SetPoint3111%,
                             !- A332
    Until:16:00, %SetPoint3112%,
                             !- A334
    Until:17:00, %SetPoint3113%,
                             !- A336
    Until:18:00, %SetPoint3114%,
                             !- A338
    Until:19:00, %SetPoint3115%,
                             !- A340
    Until:20:00, %SetPoint3116%,
                             !- A342
    Until:21:00, %SetPoint3117%,
                             !- A344
    Until:24:00, 12.2,       !- A346
    Through:5/11,            !- A347
    For:Alldays,             !- A348
    Until:7:00, 12.2,        !- A350
    Until:8:00, %SetPoint3128%,
                             !- A352
    Until:9:00, %SetPoint3129%,
                             !- A354
    Until:10:00, %SetPoint3130%,
                             !- A356
    Until:11:00, %SetPoint3131%,
                             !- A358
    Until:12:00, %SetPoint3132%,
                             !- A360
    Until:13:00, %SetPoint3133%,
                             !- A362
    Until:14:00, %SetPoint3134%,
                             !- A364
    Until:15:00, %SetPoint3135%,
                             !- A366
    Until:16:00, %SetPoint3136%,
                             !- A368
    Until:17:00, %SetPoint3137%,
                             !- A370
    Until:18:00, %SetPoint3138%,
                             !- A372
    Until:19:00, %SetPoint3139%,
                             !- A374
    Until:20:00, %SetPoint3140%,
                             !- A376
    Until:21:00, %SetPoint3141%,
                             !- A378
    Until:24:00, 12.2,       !- A380
    Through:5/12,            !- A381
    For:Alldays,             !- A382
    Until:7:00, 12.2,        !- A384
    Until:8:00, %SetPoint3152%,
                             !- A386
    Until:9:00, %SetPoint3153%,
                             !- A388
    Until:10:00, %SetPoint3154%,
                             !- A390
    Until:11:00, %SetPoint3155%,
                             !- A392
    Until:12:00, %SetPoint3156%,
                             !- A394
    Until:13:00, %SetPoint3157%,
                             !- A396
    Until:14:00, %SetPoint3158%,
                             !- A398
    Until:15:00, %SetPoint3159%,
                             !- A400
    Until:16:00, %SetPoint3160%,
                             !- A402
    Until:17:00, %SetPoint3161%,
                             !- A404
    Until:18:00, %SetPoint3162%,
                             !- A406
    Until:19:00, %SetPoint3163%,
                             !- A408
    Until:20:00, %SetPoint3164%,
                             !- A410
    Until:21:00, %SetPoint3165%,
                             !- A412
    Until:24:00, 12.2,       !- A414
    Through:5/13,            !- A415
    For:Alldays,             !- A416
    Until:7:00, 12.2,        !- A418
    Until:8:00, %SetPoint3176%,
                             !- A420
    Until:9:00, %SetPoint3177%,
                             !- A422
    Until:10:00, %SetPoint3178%,
                             !- A424
    Until:11:00, %SetPoint3179%,
                             !- A426
    Until:12:00, %SetPoint3180%,
                             !- A428
    Until:13:00, %SetPoint3181%,
                             !- A430
    Until:14:00, %SetPoint3182%,
                             !- A432
    Until:15:00, %SetPoint3183%,
                             !- A434
    Until:16:00, %SetPoint3184%,
                             !- A436
    Until:17:00, %SetPoint3185%,
                             !- A438
    Until:18:00, %SetPoint3186%,
                             !- A440
    Until:19:00, %SetPoint3187%,
                             !- A442
    Until:20:00, %SetPoint3188%,
                             !- A444
    Until:21:00, %SetPoint3189%,
                             !- A446
    Until:24:00, 12.2,       !- A448
    Through:5/14,            !- A449
    For:Alldays,             !- A450
    Until:7:00, 12.2,        !- A452
    Until:8:00, %SetPoint3200%,
                             !- A454
    Until:9:00, %SetPoint3201%,
                             !- A456
    Until:10:00, %SetPoint3202%,
                             !- A458
    Until:11:00, %SetPoint3203%,
                             !- A460
    Until:12:00, %SetPoint3204%,
                             !- A462
    Until:13:00, %SetPoint3205%,
                             !- A464
    Until:14:00, %SetPoint3206%,
                             !- A466
    Until:15:00, %SetPoint3207%,
                             !- A468
    Until:16:00, %SetPoint3208%,
                             !- A470
    Until:17:00, %SetPoint3209%,
                             !- A472
    Until:18:00, %SetPoint3210%,
                             !- A474
    Until:19:00, %SetPoint3211%,
                             !- A476
    Until:20:00, %SetPoint3212%,
                             !- A478
    Until:21:00, %SetPoint3213%,
                             !- A480
    Until:24:00, 12.2,       !- A482
    Through:5/15,            !- A483
    For:Alldays,             !- A484
    Until:7:00, 12.2,        !- A486
    Until:8:00, %SetPoint3224%,
                             !- A488
    Until:9:00, %SetPoint3225%,
                             !- A490
    Until:10:00, %SetPoint3226%,
                             !- A492
    Until:11:00, %SetPoint3227%,
                             !- A494
    Until:12:00, %SetPoint3228%,
                             !- A496
    Until:13:00, %SetPoint3229%,
                             !- A498
    Until:14:00, %SetPoint3230%,
                             !- A500
    Until:15:00, %SetPoint3231%,
                             !- A502
    Until:16:00, %SetPoint3232%,
                             !- A504
    Until:17:00, %SetPoint3233%,
                             !- A506
    Until:18:00, %SetPoint3234%,
                             !- A508
    Until:19:00, %SetPoint3235%,
                             !- A510
    Until:20:00, %SetPoint3236%,
                             !- A512
    Until:21:00, %SetPoint3237%,
                             !- A514
    Until:24:00, 12.2,       !- A516
    Through:5/16,            !- A517
    For:Alldays,             !- A518
    Until:7:00, 12.2,        !- A520
    Until:8:00, %SetPoint3248%,
                             !- A522
    Until:9:00, %SetPoint3249%,
                             !- A524
    Until:10:00, %SetPoint3250%,
                             !- A526
    Until:11:00, %SetPoint3251%,
                             !- A528
    Until:12:00, %SetPoint3252%,
                             !- A530
    Until:13:00, %SetPoint3253%,
                             !- A532
    Until:14:00, %SetPoint3254%,
                             !- A534
    Until:15:00, %SetPoint3255%,
                             !- A536
    Until:16:00, %SetPoint3256%,
                             !- A538
    Until:17:00, %SetPoint3257%,
                             !- A540
    Until:18:00, %SetPoint3258%,
                             !- A542
    Until:19:00, %SetPoint3259%,
                             !- A544
    Until:20:00, %SetPoint3260%,
                             !- A546
    Until:21:00, %SetPoint3261%,
                             !- A548
    Until:24:00, 12.2,       !- A550
    Through:5/17,            !- A551
    For:Alldays,             !- A552
    Until:7:00, 12.2,        !- A554
    Until:8:00, %SetPoint3272%,
                             !- A556
    Until:9:00, %SetPoint3273%,
                             !- A558
    Until:10:00, %SetPoint3274%,
                             !- A560
    Until:11:00, %SetPoint3275%,
                             !- A562
    Until:12:00, %SetPoint3276%,
                             !- A564
    Until:13:00, %SetPoint3277%,
                             !- A566
    Until:14:00, %SetPoint3278%,
                             !- A568
    Until:15:00, %SetPoint3279%,
                             !- A570
    Until:16:00, %SetPoint3280%,
                             !- A572
    Until:17:00, %SetPoint3281%,
                             !- A574
    Until:18:00, %SetPoint3282%,
                             !- A576
    Until:19:00, %SetPoint3283%,
                             !- A578
    Until:20:00, %SetPoint3284%,
                             !- A580
    Until:21:00, %SetPoint3285%,
                             !- A582
    Until:24:00, 12.2,       !- A584
    Through:5/18,            !- A585
    For:Alldays,             !- A586
    Until:7:00, 12.2,        !- A588
    Until:8:00, %SetPoint3296%,
                             !- A590
    Until:9:00, %SetPoint3297%,
                             !- A592
    Until:10:00, %SetPoint3298%,
                             !- A594
    Until:11:00, %SetPoint3299%,
                             !- A596
    Until:12:00, %SetPoint3300%,
                             !- A598
    Until:13:00, %SetPoint3301%,
                             !- A600
    Until:14:00, %SetPoint3302%,
                             !- A602
    Until:15:00, %SetPoint3303%,
                             !- A604
    Until:16:00, %SetPoint3304%,
                             !- A606
    Until:17:00, %SetPoint3305%,
                             !- A608
    Until:18:00, %SetPoint3306%,
                             !- A610
    Until:19:00, %SetPoint3307%,
                             !- A612
    Until:20:00, %SetPoint3308%,
                             !- A614
    Until:21:00, %SetPoint3309%,
                             !- A616
    Until:24:00, 12.2,       !- A618
    Through:5/19,            !- A619
    For:Alldays,             !- A620
    Until:7:00, 12.2,        !- A622
    Until:8:00, %SetPoint3320%,
                             !- A624
    Until:9:00, %SetPoint3321%,
                             !- A626
    Until:10:00, %SetPoint3322%,
                             !- A628
    Until:11:00, %SetPoint3323%,
                             !- A630
    Until:12:00, %SetPoint3324%,
                             !- A632
    Until:13:00, %SetPoint3325%,
                             !- A634
    Until:14:00, %SetPoint3326%,
                             !- A636
    Until:15:00, %SetPoint3327%,
                             !- A638
    Until:16:00, %SetPoint3328%,
                             !- A640
    Until:17:00, %SetPoint3329%,
                             !- A642
    Until:18:00, %SetPoint3330%,
                             !- A644
    Until:19:00, %SetPoint3331%,
                             !- A646
    Until:20:00, %SetPoint3332%,
                             !- A648
    Until:21:00, %SetPoint3333%,
                             !- A650
    Until:24:00, 12.2,       !- A652
    Through:5/20,            !- A653
    For:Alldays,             !- A654
    Until:7:00, 12.2,        !- A656
    Until:8:00, %SetPoint3344%,
                             !- A658
    Until:9:00, %SetPoint3345%,
                             !- A660
    Until:10:00, %SetPoint3346%,
                             !- A662
    Until:11:00, %SetPoint3347%,
                             !- A664
    Until:12:00, %SetPoint3348%,
                             !- A666
    Until:13:00, %SetPoint3349%,
                             !- A668
    Until:14:00, %SetPoint3350%,
                             !- A670
    Until:15:00, %SetPoint3351%,
                             !- A672
    Until:16:00, %SetPoint3352%,
                             !- A674
    Until:17:00, %SetPoint3353%,
                             !- A676
    Until:18:00, %SetPoint3354%,
                             !- A678
    Until:19:00, %SetPoint3355%,
                             !- A680
    Until:20:00, %SetPoint3356%,
                             !- A682
    Until:21:00, %SetPoint3357%,
                             !- A684
    Until:24:00, 12.2,       !- A686
    Through:5/21,            !- A687
    For:Alldays,             !- A688
    Until:7:00, 12.2,        !- A690
    Until:8:00, %SetPoint3368%,
                             !- A692
    Until:9:00, %SetPoint3369%,
                             !- A694
    Until:10:00, %SetPoint3370%,
                             !- A696
    Until:11:00, %SetPoint3371%,
                             !- A698
    Until:12:00, %SetPoint3372%,
                             !- A700
    Until:13:00, %SetPoint3373%,
                             !- A702
    Until:14:00, %SetPoint3374%,
                             !- A704
    Until:15:00, %SetPoint3375%,
                             !- A706
    Until:16:00, %SetPoint3376%,
                             !- A708
    Until:17:00, %SetPoint3377%,
                             !- A710
    Until:18:00, %SetPoint3378%,
                             !- A712
    Until:19:00, %SetPoint3379%,
                             !- A714
    Until:20:00, %SetPoint3380%,
                             !- A716
    Until:21:00, %SetPoint3381%,
                             !- A718
    Until:24:00, 12.2,       !- A720
    Through:5/22,            !- A721
    For:Alldays,             !- A722
    Until:7:00, 12.2,        !- A724
    Until:8:00, %SetPoint3392%,
                             !- A726
    Until:9:00, %SetPoint3393%,
                             !- A728
    Until:10:00, %SetPoint3394%,
                             !- A730
    Until:11:00, %SetPoint3395%,
                             !- A732
    Until:12:00, %SetPoint3396%,
                             !- A734
    Until:13:00, %SetPoint3397%,
                             !- A736
    Until:14:00, %SetPoint3398%,
                             !- A738
    Until:15:00, %SetPoint3399%,
                             !- A740
    Until:16:00, %SetPoint3400%,
                             !- A742
    Until:17:00, %SetPoint3401%,
                             !- A744
    Until:18:00, %SetPoint3402%,
                             !- A746
    Until:19:00, %SetPoint3403%,
                             !- A748
    Until:20:00, %SetPoint3404%,
                             !- A750
    Until:21:00, %SetPoint3405%,
                             !- A752
    Until:24:00, 12.2,       !- A754
    Through:5/23,            !- A755
    For:Alldays,             !- A756
    Until:7:00, 12.2,        !- A758
    Until:8:00, %SetPoint3416%,
                             !- A760
    Until:9:00, %SetPoint3417%,
                             !- A762
    Until:10:00, %SetPoint3418%,
                             !- A764
    Until:11:00, %SetPoint3419%,
                             !- A766
    Until:12:00, %SetPoint3420%,
                             !- A768
    Until:13:00, %SetPoint3421%,
                             !- A770
    Until:14:00, %SetPoint3422%,
                             !- A772
    Until:15:00, %SetPoint3423%,
                             !- A774
    Until:16:00, %SetPoint3424%,
                             !- A776
    Until:17:00, %SetPoint3425%,
                             !- A778
    Until:18:00, %SetPoint3426%,
                             !- A780
    Until:19:00, %SetPoint3427%,
                             !- A782
    Until:20:00, %SetPoint3428%,
                             !- A784
    Until:21:00, %SetPoint3429%,
                             !- A786
    Until:24:00, 12.2,       !- A788
    Through:5/24,            !- A789
    For:Alldays,             !- A790
    Until:7:00, 12.2,        !- A792
    Until:8:00, %SetPoint3440%,
                             !- A794
    Until:9:00, %SetPoint3441%,
                             !- A796
    Until:10:00, %SetPoint3442%,
                             !- A798
    Until:11:00, %SetPoint3443%,
                             !- A800
    Until:12:00, %SetPoint3444%,
                             !- A802
    Until:13:00, %SetPoint3445%,
                             !- A804
    Until:14:00, %SetPoint3446%,
                             !- A806
    Until:15:00, %SetPoint3447%,
                             !- A808
    Until:16:00, %SetPoint3448%,
                             !- A810
    Until:17:00, %SetPoint3449%,
                             !- A812
    Until:18:00, %SetPoint3450%,
                             !- A814
    Until:19:00, %SetPoint3451%,
                             !- A816
    Until:20:00, %SetPoint3452%,
                             !- A818
    Until:21:00, %SetPoint3453%,
                             !- A820
    Until:24:00, 12.2,       !- A822
    Through:5/25,            !- A823
    For:Alldays,             !- A824
    Until:7:00, 12.2,        !- A826
    Until:8:00, %SetPoint3464%,
                             !- A828
    Until:9:00, %SetPoint3465%,
                             !- A830
    Until:10:00, %SetPoint3466%,
                             !- A832
    Until:11:00, %SetPoint3467%,
                             !- A834
    Until:12:00, %SetPoint3468%,
                             !- A836
    Until:13:00, %SetPoint3469%,
                             !- A838
    Until:14:00, %SetPoint3470%,
                             !- A840
    Until:15:00, %SetPoint3471%,
                             !- A842
    Until:16:00, %SetPoint3472%,
                             !- A844
    Until:17:00, %SetPoint3473%,
                             !- A846
    Until:18:00, %SetPoint3474%,
                             !- A848
    Until:19:00, %SetPoint3475%,
                             !- A850
    Until:20:00, %SetPoint3476%,
                             !- A852
    Until:21:00, %SetPoint3477%,
                             !- A854
    Until:24:00, 12.2,       !- A856
    Through:5/26,            !- A857
    For:Alldays,             !- A858
    Until:7:00, 12.2,        !- A860
    Until:8:00, %SetPoint3488%,
                             !- A862
    Until:9:00, %SetPoint3489%,
                             !- A864
    Until:10:00, %SetPoint3490%,
                             !- A866
    Until:11:00, %SetPoint3491%,
                             !- A868
    Until:12:00, %SetPoint3492%,
                             !- A870
    Until:13:00, %SetPoint3493%,
                             !- A872
    Until:14:00, %SetPoint3494%,
                             !- A874
    Until:15:00, %SetPoint3495%,
                             !- A876
    Until:16:00, %SetPoint3496%,
                             !- A878
    Until:17:00, %SetPoint3497%,
                             !- A880
    Until:18:00, %SetPoint3498%,
                             !- A882
    Until:19:00, %SetPoint3499%,
                             !- A884
    Until:20:00, %SetPoint3500%,
                             !- A886
    Until:21:00, %SetPoint3501%,
                             !- A888
    Until:24:00, 12.2,       !- A890
    Through:5/27,            !- A891
    For:Alldays,             !- A892
    Until:7:00, 12.2,        !- A894
    Until:8:00, %SetPoint3512%,
                             !- A896
    Until:9:00, %SetPoint3513%,
                             !- A898
    Until:10:00, %SetPoint3514%,
                             !- A900
    Until:11:00, %SetPoint3515%,
                             !- A902
    Until:12:00, %SetPoint3516%,
                             !- A904
    Until:13:00, %SetPoint3517%,
                             !- A906
    Until:14:00, %SetPoint3518%,
                             !- A908
    Until:15:00, %SetPoint3519%,
                             !- A910
    Until:16:00, %SetPoint3520%,
                             !- A912
    Until:17:00, %SetPoint3521%,
                             !- A914
    Until:18:00, %SetPoint3522%,
                             !- A916
    Until:19:00, %SetPoint3523%,
                             !- A918
    Until:20:00, %SetPoint3524%,
                             !- A920
    Until:21:00, %SetPoint3525%,
                             !- A922
    Until:24:00, 12.2,       !- A924
    Through:5/28,            !- A925
    For:Alldays,             !- A926
    Until:7:00, 12.2,        !- A928
    Until:8:00, %SetPoint3536%,
                             !- A930
    Until:9:00, %SetPoint3537%,
                             !- A932
    Until:10:00, %SetPoint3538%,
                             !- A934
    Until:11:00, %SetPoint3539%,
                             !- A936
    Until:12:00, %SetPoint3540%,
                             !- A938
    Until:13:00, %SetPoint3541%,
                             !- A940
    Until:14:00, %SetPoint3542%,
                             !- A942
    Until:15:00, %SetPoint3543%,
                             !- A944
    Until:16:00, %SetPoint3544%,
                             !- A946
    Until:17:00, %SetPoint3545%,
                             !- A948
    Until:18:00, %SetPoint3546%,
                             !- A950
    Until:19:00, %SetPoint3547%,
                             !- A952
    Until:20:00, %SetPoint3548%,
                             !- A954
    Until:21:00, %SetPoint3549%,
                             !- A956
    Until:24:00, 12.2,       !- A958
    Through:5/29,            !- A959
    For:Alldays,             !- A960
    Until:7:00, 12.2,        !- A962
    Until:8:00, %SetPoint3560%,
                             !- A964
    Until:9:00, %SetPoint3561%,
                             !- A966
    Until:10:00, %SetPoint3562%,
                             !- A968
    Until:11:00, %SetPoint3563%,
                             !- A970
    Until:12:00, %SetPoint3564%,
                             !- A972
    Until:13:00, %SetPoint3565%,
                             !- A974
    Until:14:00, %SetPoint3566%,
                             !- A976
    Until:15:00, %SetPoint3567%,
                             !- A978
    Until:16:00, %SetPoint3568%,
                             !- A980
    Until:17:00, %SetPoint3569%,
                             !- A982
    Until:18:00, %SetPoint3570%,
                             !- A984
    Until:19:00, %SetPoint3571%,
                             !- A986
    Until:20:00, %SetPoint3572%,
                             !- A988
    Until:21:00, %SetPoint3573%,
                             !- A990
    Until:24:00, 12.2,       !- A992
    Through:5/30,            !- A993
    For:Alldays,             !- A994
    Until:7:00, 12.2,        !- A996
    Until:8:00, %SetPoint3584%,
                             !- A998
    Until:9:00, %SetPoint3585%,
                             !- A1000
    Until:10:00, %SetPoint3586%,
                             !- A1002
    Until:11:00, %SetPoint3587%,
                             !- A1004
    Until:12:00, %SetPoint3588%,
                             !- A1006
    Until:13:00, %SetPoint3589%,
                             !- A1008
    Until:14:00, %SetPoint3590%,
                             !- A1010
    Until:15:00, %SetPoint3591%,
                             !- A1012
    Until:16:00, %SetPoint3592%,
                             !- A1014
    Until:17:00, %SetPoint3593%,
                             !- A1016
    Until:18:00, %SetPoint3594%,
                             !- A1018
    Until:19:00, %SetPoint3595%,
                             !- A1020
    Until:20:00, %SetPoint3596%,
                             !- A1022
    Until:21:00, %SetPoint3597%,
                             !- A1024
    Until:24:00, 12.2,       !- A1026
    Through:5/31,            !- A1027
    For:Alldays,             !- A1028
    Until:7:00, 12.2,        !- A1030
    Until:8:00, %SetPoint3608%,
                             !- A1032
    Until:9:00, %SetPoint3609%,
                             !- A1034
    Until:10:00, %SetPoint3610%,
                             !- A1036
    Until:11:00, %SetPoint3611%,
                             !- A1038
    Until:12:00, %SetPoint3612%,
                             !- A1040
    Until:13:00, %SetPoint3613%,
                             !- A1042
    Until:14:00, %SetPoint3614%,
                             !- A1044
    Until:15:00, %SetPoint3615%,
                             !- A1046
    Until:16:00, %SetPoint3616%,
                             !- A1048
    Until:17:00, %SetPoint3617%,
                             !- A1050
    Until:18:00, %SetPoint3618%,
                             !- A1052
    Until:19:00, %SetPoint3619%,
                             !- A1054
    Until:20:00, %SetPoint3620%,
                             !- A1056
    Until:21:00, %SetPoint3621%,
                             !- A1058
    Until:24:00, 12.2,       !- A1060
    Through:6/1,             !- A1061
    For:Alldays,             !- A1062
    Until:7:00, 12.2,        !- A1064
    Until:8:00, %SetPoint3632%,
                             !- A1066
    Until:9:00, %SetPoint3633%,
                             !- A1068
    Until:10:00, %SetPoint3634%,
                             !- A1070
    Until:11:00, %SetPoint3635%,
                             !- A1072
    Until:12:00, %SetPoint3636%,
                             !- A1074
    Until:13:00, %SetPoint3637%,
                             !- A1076
    Until:14:00, %SetPoint3638%,
                             !- A1078
    Until:15:00, %SetPoint3639%,
                             !- A1080
    Until:16:00, %SetPoint3640%,
                             !- A1082
    Until:17:00, %SetPoint3641%,
                             !- A1084
    Until:18:00, %SetPoint3642%,
                             !- A1086
    Until:19:00, %SetPoint3643%,
                             !- A1088
    Until:20:00, %SetPoint3644%,
                             !- A1090
    Until:21:00, %SetPoint3645%,
                             !- A1092
    Until:24:00, 12.2,       !- A1094
    Through:6/2,             !- A1095
    For:Alldays,             !- A1096
    Until:7:00, 12.2,        !- A1098
    Until:8:00, %SetPoint3656%,
                             !- A1100
    Until:9:00, %SetPoint3657%,
                             !- A1102
    Until:10:00, %SetPoint3658%,
                             !- A1104
    Until:11:00, %SetPoint3659%,
                             !- A1106
    Until:12:00, %SetPoint3660%,
                             !- A1108
    Until:13:00, %SetPoint3661%,
                             !- A1110
    Until:14:00, %SetPoint3662%,
                             !- A1112
    Until:15:00, %SetPoint3663%,
                             !- A1114
    Until:16:00, %SetPoint3664%,
                             !- A1116
    Until:17:00, %SetPoint3665%,
                             !- A1118
    Until:18:00, %SetPoint3666%,
                             !- A1120
    Until:19:00, %SetPoint3667%,
                             !- A1122
    Until:20:00, %SetPoint3668%,
                             !- A1124
    Until:21:00, %SetPoint3669%,
                             !- A1126
    Until:24:00, 12.2,       !- A1128
    Through:6/3,             !- A1129
    For:Alldays,             !- A1130
    Until:7:00, 12.2,        !- A1132
    Until:8:00, %SetPoint3680%,
                             !- A1134
    Until:9:00, %SetPoint3681%,
                             !- A1136
    Until:10:00, %SetPoint3682%,
                             !- A1138
    Until:11:00, %SetPoint3683%,
                             !- A1140
    Until:12:00, %SetPoint3684%,
                             !- A1142
    Until:13:00, %SetPoint3685%,
                             !- A1144
    Until:14:00, %SetPoint3686%,
                             !- A1146
    Until:15:00, %SetPoint3687%,
                             !- A1148
    Until:16:00, %SetPoint3688%,
                             !- A1150
    Until:17:00, %SetPoint3689%,
                             !- A1152
    Until:18:00, %SetPoint3690%,
                             !- A1154
    Until:19:00, %SetPoint3691%,
                             !- A1156
    Until:20:00, %SetPoint3692%,
                             !- A1158
    Until:21:00, %SetPoint3693%,
                             !- A1160
    Until:24:00, 12.2,       !- A1162
    Through:6/4,             !- A1163
    For:Alldays,             !- A1164
    Until:7:00, 12.2,        !- A1166
    Until:8:00, %SetPoint3704%,
                             !- A1168
    Until:9:00, %SetPoint3705%,
                             !- A1170
    Until:10:00, %SetPoint3706%,
                             !- A1172
    Until:11:00, %SetPoint3707%,
                             !- A1174
    Until:12:00, %SetPoint3708%,
                             !- A1176
    Until:13:00, %SetPoint3709%,
                             !- A1178
    Until:14:00, %SetPoint3710%,
                             !- A1180
    Until:15:00, %SetPoint3711%,
                             !- A1182
    Until:16:00, %SetPoint3712%,
                             !- A1184
    Until:17:00, %SetPoint3713%,
                             !- A1186
    Until:18:00, %SetPoint3714%,
                             !- A1188
    Until:19:00, %SetPoint3715%,
                             !- A1190
    Until:20:00, %SetPoint3716%,
                             !- A1192
    Until:21:00, %SetPoint3717%,
                             !- A1194
    Until:24:00, 12.2,       !- A1196
    Through:6/5,             !- A1197
    For:Alldays,             !- A1198
    Until:7:00, 12.2,        !- A1200
    Until:8:00, %SetPoint3728%,
                             !- A1202
    Until:9:00, %SetPoint3729%,
                             !- A1204
    Until:10:00, %SetPoint3730%,
                             !- A1206
    Until:11:00, %SetPoint3731%,
                             !- A1208
    Until:12:00, %SetPoint3732%,
                             !- A1210
    Until:13:00, %SetPoint3733%,
                             !- A1212
    Until:14:00, %SetPoint3734%,
                             !- A1214
    Until:15:00, %SetPoint3735%,
                             !- A1216
    Until:16:00, %SetPoint3736%,
                             !- A1218
    Until:17:00, %SetPoint3737%,
                             !- A1220
    Until:18:00, %SetPoint3738%,
                             !- A1222
    Until:19:00, %SetPoint3739%,
                             !- A1224
    Until:20:00, %SetPoint3740%,
                             !- A1226
    Until:21:00, %SetPoint3741%,
                             !- A1228
    Until:24:00, 12.2,       !- A1230
    Through:6/6,             !- A1231
    For:Alldays,             !- A1232
    Until:7:00, 12.2,        !- A1234
    Until:8:00, %SetPoint3752%,
                             !- A1236
    Until:9:00, %SetPoint3753%,
                             !- A1238
    Until:10:00, %SetPoint3754%,
                             !- A1240
    Until:11:00, %SetPoint3755%,
                             !- A1242
    Until:12:00, %SetPoint3756%,
                             !- A1244
    Until:13:00, %SetPoint3757%,
                             !- A1246
    Until:14:00, %SetPoint3758%,
                             !- A1248
    Until:15:00, %SetPoint3759%,
                             !- A1250
    Until:16:00, %SetPoint3760%,
                             !- A1252
    Until:17:00, %SetPoint3761%,
                             !- A1254
    Until:18:00, %SetPoint3762%,
                             !- A1256
    Until:19:00, %SetPoint3763%,
                             !- A1258
    Until:20:00, %SetPoint3764%,
                             !- A1260
    Until:21:00, %SetPoint3765%,
                             !- A1262
    Until:24:00, 12.2,       !- A1264
    Through:6/7,             !- A1265
    For:Alldays,             !- A1266
    Until:7:00, 12.2,        !- A1268
    Until:8:00, %SetPoint3776%,
                             !- A1270
    Until:9:00, %SetPoint3777%,
                             !- A1272
    Until:10:00, %SetPoint3778%,
                             !- A1274
    Until:11:00, %SetPoint3779%,
                             !- A1276
    Until:12:00, %SetPoint3780%,
                             !- A1278
    Until:13:00, %SetPoint3781%,
                             !- A1280
    Until:14:00, %SetPoint3782%,
                             !- A1282
    Until:15:00, %SetPoint3783%,
                             !- A1284
    Until:16:00, %SetPoint3784%,
                             !- A1286
    Until:17:00, %SetPoint3785%,
                             !- A1288
    Until:18:00, %SetPoint3786%,
                             !- A1290
    Until:19:00, %SetPoint3787%,
                             !- A1292
    Until:20:00, %SetPoint3788%,
                             !- A1294
    Until:21:00, %SetPoint3789%,
                             !- A1296
    Until:24:00, 12.2,       !- A1298
    Through:6/8,             !- A1299
    For:Alldays,             !- A1300
    Until:7:00, 12.2,        !- A1302
    Until:8:00, %SetPoint3800%,
                             !- A1304
    Until:9:00, %SetPoint3801%,
                             !- A1306
    Until:10:00, %SetPoint3802%,
                             !- A1308
    Until:11:00, %SetPoint3803%,
                             !- A1310
    Until:12:00, %SetPoint3804%,
                             !- A1312
    Until:13:00, %SetPoint3805%,
                             !- A1314
    Until:14:00, %SetPoint3806%,
                             !- A1316
    Until:15:00, %SetPoint3807%,
                             !- A1318
    Until:16:00, %SetPoint3808%,
                             !- A1320
    Until:17:00, %SetPoint3809%,
                             !- A1322
    Until:18:00, %SetPoint3810%,
                             !- A1324
    Until:19:00, %SetPoint3811%,
                             !- A1326
    Until:20:00, %SetPoint3812%,
                             !- A1328
    Until:21:00, %SetPoint3813%,
                             !- A1330
    Until:24:00, 12.2,       !- A1332
    Through:6/9,             !- A1333
    For:Alldays,             !- A1334
    Until:7:00, 12.2,        !- A1336
    Until:8:00, %SetPoint3824%,
                             !- A1338
    Until:9:00, %SetPoint3825%,
                             !- A1340
    Until:10:00, %SetPoint3826%,
                             !- A1342
    Until:11:00, %SetPoint3827%,
                             !- A1344
    Until:12:00, %SetPoint3828%,
                             !- A1346
    Until:13:00, %SetPoint3829%,
                             !- A1348
    Until:14:00, %SetPoint3830%,
                             !- A1350
    Until:15:00, %SetPoint3831%,
                             !- A1352
    Until:16:00, %SetPoint3832%,
                             !- A1354
    Until:17:00, %SetPoint3833%,
                             !- A1356
    Until:18:00, %SetPoint3834%,
                             !- A1358
    Until:19:00, %SetPoint3835%,
                             !- A1360
    Until:20:00, %SetPoint3836%,
                             !- A1362
    Until:21:00, %SetPoint3837%,
                             !- A1364
    Until:24:00, 12.2,       !- A1366
    Through:6/10,            !- A1367
    For:Alldays,             !- A1368
    Until:7:00, 12.2,        !- A1370
    Until:8:00, %SetPoint3848%,
                             !- A1372
    Until:9:00, %SetPoint3849%,
                             !- A1374
    Until:10:00, %SetPoint3850%,
                             !- A1376
    Until:11:00, %SetPoint3851%,
                             !- A1378
    Until:12:00, %SetPoint3852%,
                             !- A1380
    Until:13:00, %SetPoint3853%,
                             !- A1382
    Until:14:00, %SetPoint3854%,
                             !- A1384
    Until:15:00, %SetPoint3855%,
                             !- A1386
    Until:16:00, %SetPoint3856%,
                             !- A1388
    Until:17:00, %SetPoint3857%,
                             !- A1390
    Until:18:00, %SetPoint3858%,
                             !- A1392
    Until:19:00, %SetPoint3859%,
                             !- A1394
    Until:20:00, %SetPoint3860%,
                             !- A1396
    Until:21:00, %SetPoint3861%,
                             !- A1398
    Until:24:00, 12.2,       !- A1400
    Through:6/11,            !- A1401
    For:Alldays,             !- A1402
    Until:7:00, 12.2,        !- A1404
    Until:8:00, %SetPoint3872%,
                             !- A1406
    Until:9:00, %SetPoint3873%,
                             !- A1408
    Until:10:00, %SetPoint3874%,
                             !- A1410
    Until:11:00, %SetPoint3875%,
                             !- A1412
    Until:12:00, %SetPoint3876%,
                             !- A1414
    Until:13:00, %SetPoint3877%,
                             !- A1416
    Until:14:00, %SetPoint3878%,
                             !- A1418
    Until:15:00, %SetPoint3879%,
                             !- A1420
    Until:16:00, %SetPoint3880%,
                             !- A1422
    Until:17:00, %SetPoint3881%,
                             !- A1424
    Until:18:00, %SetPoint3882%,
                             !- A1426
    Until:19:00, %SetPoint3883%,
                             !- A1428
    Until:20:00, %SetPoint3884%,
                             !- A1430
    Until:21:00, %SetPoint3885%,
                             !- A1432
    Until:24:00, 12.2,       !- A1434
    Through:6/12,            !- A1435
    For:Alldays,             !- A1436
    Until:7:00, 12.2,        !- A1438
    Until:8:00, %SetPoint3896%,
                             !- A1440
    Until:9:00, %SetPoint3897%,
                             !- A1442
    Until:10:00, %SetPoint3898%,
                             !- A1444
    Until:11:00, %SetPoint3899%,
                             !- A1446
    Until:12:00, %SetPoint3900%,
                             !- A1448
    Until:13:00, %SetPoint3901%,
                             !- A1450
    Until:14:00, %SetPoint3902%,
                             !- A1452
    Until:15:00, %SetPoint3903%,
                             !- A1454
    Until:16:00, %SetPoint3904%,
                             !- A1456
    Until:17:00, %SetPoint3905%,
                             !- A1458
    Until:18:00, %SetPoint3906%,
                             !- A1460
    Until:19:00, %SetPoint3907%,
                             !- A1462
    Until:20:00, %SetPoint3908%,
                             !- A1464
    Until:21:00, %SetPoint3909%,
                             !- A1466
    Until:24:00, 12.2,       !- A1468
    Through:6/13,            !- A1469
    For:Alldays,             !- A1470
    Until:7:00, 12.2,        !- A1472
    Until:8:00, %SetPoint3920%,
                             !- A1474
    Until:9:00, %SetPoint3921%,
                             !- A1476
    Until:10:00, %SetPoint3922%,
                             !- A1478
    Until:11:00, %SetPoint3923%,
                             !- A1480
    Until:12:00, %SetPoint3924%,
                             !- A1482
    Until:13:00, %SetPoint3925%,
                             !- A1484
    Until:14:00, %SetPoint3926%,
                             !- A1486
    Until:15:00, %SetPoint3927%,
                             !- A1488
    Until:16:00, %SetPoint3928%,
                             !- A1490
    Until:17:00, %SetPoint3929%,
                             !- A1492
    Until:18:00, %SetPoint3930%,
                             !- A1494
    Until:19:00, %SetPoint3931%,
                             !- A1496
    Until:20:00, %SetPoint3932%,
                             !- A1498
    Until:21:00, %SetPoint3933%,
                             !- A1500
    Until:24:00, 12.2,       !- A1502
    Through:6/14,            !- A1503
    For:Alldays,             !- A1504
    Until:7:00, 12.2,        !- A1506
    Until:8:00, %SetPoint3944%,
                             !- A1508
    Until:9:00, %SetPoint3945%,
                             !- A1510
    Until:10:00, %SetPoint3946%,
                             !- A1512
    Until:11:00, %SetPoint3947%,
                             !- A1514
    Until:12:00, %SetPoint3948%,
                             !- A1516
    Until:13:00, %SetPoint3949%,
                             !- A1518
    Until:14:00, %SetPoint3950%,
                             !- A1520
    Until:15:00, %SetPoint3951%,
                             !- A1522
    Until:16:00, %SetPoint3952%,
                             !- A1524
    Until:17:00, %SetPoint3953%,
                             !- A1526
    Until:18:00, %SetPoint3954%,
                             !- A1528
    Until:19:00, %SetPoint3955%,
                             !- A1530
    Until:20:00, %SetPoint3956%,
                             !- A1532
    Until:21:00, %SetPoint3957%,
                             !- A1534
    Until:24:00, 12.2,       !- A1536
    Through:6/15,            !- A1537
    For:Alldays,             !- A1538
    Until:7:00, 12.2,        !- A1540
    Until:8:00, %SetPoint3968%,
                             !- A1542
    Until:9:00, %SetPoint3969%,
                             !- A1544
    Until:10:00, %SetPoint3970%,
                             !- A1546
    Until:11:00, %SetPoint3971%,
                             !- A1548
    Until:12:00, %SetPoint3972%,
                             !- A1550
    Until:13:00, %SetPoint3973%,
                             !- A1552
    Until:14:00, %SetPoint3974%,
                             !- A1554
    Until:15:00, %SetPoint3975%,
                             !- A1556
    Until:16:00, %SetPoint3976%,
                             !- A1558
    Until:17:00, %SetPoint3977%,
                             !- A1560
    Until:18:00, %SetPoint3978%,
                             !- A1562
    Until:19:00, %SetPoint3979%,
                             !- A1564
    Until:20:00, %SetPoint3980%,
                             !- A1566
    Until:21:00, %SetPoint3981%,
                             !- A1568
    Until:24:00, 12.2,       !- A1570
    Through:6/16,            !- A1571
    For:Alldays,             !- A1572
    Until:7:00, 12.2,        !- A1574
    Until:8:00, %SetPoint3992%,
                             !- A1576
    Until:9:00, %SetPoint3993%,
                             !- A1578
    Until:10:00, %SetPoint3994%,
                             !- A1580
    Until:11:00, %SetPoint3995%,
                             !- A1582
    Until:12:00, %SetPoint3996%,
                             !- A1584
    Until:13:00, %SetPoint3997%,
                             !- A1586
    Until:14:00, %SetPoint3998%,
                             !- A1588
    Until:15:00, %SetPoint3999%,
                             !- A1590
    Until:16:00, %SetPoint4000%,
                             !- A1592
    Until:17:00, %SetPoint4001%,
                             !- A1594
    Until:18:00, %SetPoint4002%,
                             !- A1596
    Until:19:00, %SetPoint4003%,
                             !- A1598
    Until:20:00, %SetPoint4004%,
                             !- A1600
    Until:21:00, %SetPoint4005%,
                             !- A1602
    Until:24:00, 12.2,       !- A1604
    Through:6/17,            !- A1605
    For:Alldays,             !- A1606
    Until:7:00, 12.2,        !- A1608
    Until:8:00, %SetPoint4016%,
                             !- A1610
    Until:9:00, %SetPoint4017%,
                             !- A1612
    Until:10:00, %SetPoint4018%,
                             !- A1614
    Until:11:00, %SetPoint4019%,
                             !- A1616
    Until:12:00, %SetPoint4020%,
                             !- A1618
    Until:13:00, %SetPoint4021%,
                             !- A1620
    Until:14:00, %SetPoint4022%,
                             !- A1622
    Until:15:00, %SetPoint4023%,
                             !- A1624
    Until:16:00, %SetPoint4024%,
                             !- A1626
    Until:17:00, %SetPoint4025%,
                             !- A1628
    Until:18:00, %SetPoint4026%,
                             !- A1630
    Until:19:00, %SetPoint4027%,
                             !- A1632
    Until:20:00, %SetPoint4028%,
                             !- A1634
    Until:21:00, %SetPoint4029%,
                             !- A1636
    Until:24:00, 12.2,       !- A1638
    Through:6/18,            !- A1639
    For:Alldays,             !- A1640
    Until:7:00, 12.2,        !- A1642
    Until:8:00, %SetPoint4040%,
                             !- A1644
    Until:9:00, %SetPoint4041%,
                             !- A1646
    Until:10:00, %SetPoint4042%,
                             !- A1648
    Until:11:00, %SetPoint4043%,
                             !- A1650
    Until:12:00, %SetPoint4044%,
                             !- A1652
    Until:13:00, %SetPoint4045%,
                             !- A1654
    Until:14:00, %SetPoint4046%,
                             !- A1656
    Until:15:00, %SetPoint4047%,
                             !- A1658
    Until:16:00, %SetPoint4048%,
                             !- A1660
    Until:17:00, %SetPoint4049%,
                             !- A1662
    Until:18:00, %SetPoint4050%,
                             !- A1664
    Until:19:00, %SetPoint4051%,
                             !- A1666
    Until:20:00, %SetPoint4052%,
                             !- A1668
    Until:21:00, %SetPoint4053%,
                             !- A1670
    Until:24:00, 12.2,       !- A1672
    Through:6/19,            !- A1673
    For:Alldays,             !- A1674
    Until:7:00, 12.2,        !- A1676
    Until:8:00, %SetPoint4064%,
                             !- A1678
    Until:9:00, %SetPoint4065%,
                             !- A1680
    Until:10:00, %SetPoint4066%,
                             !- A1682
    Until:11:00, %SetPoint4067%,
                             !- A1684
    Until:12:00, %SetPoint4068%,
                             !- A1686
    Until:13:00, %SetPoint4069%,
                             !- A1688
    Until:14:00, %SetPoint4070%,
                             !- A1690
    Until:15:00, %SetPoint4071%,
                             !- A1692
    Until:16:00, %SetPoint4072%,
                             !- A1694
    Until:17:00, %SetPoint4073%,
                             !- A1696
    Until:18:00, %SetPoint4074%,
                             !- A1698
    Until:19:00, %SetPoint4075%,
                             !- A1700
    Until:20:00, %SetPoint4076%,
                             !- A1702
    Until:21:00, %SetPoint4077%,
                             !- A1704
    Until:24:00, 12.2,       !- A1706
    Through:6/20,            !- A1707
    For:Alldays,             !- A1708
    Until:7:00, 12.2,        !- A1710
    Until:8:00, %SetPoint4088%,
                             !- A1712
    Until:9:00, %SetPoint4089%,
                             !- A1714
    Until:10:00, %SetPoint4090%,
                             !- A1716
    Until:11:00, %SetPoint4091%,
                             !- A1718
    Until:12:00, %SetPoint4092%,
                             !- A1720
    Until:13:00, %SetPoint4093%,
                             !- A1722
    Until:14:00, %SetPoint4094%,
                             !- A1724
    Until:15:00, %SetPoint4095%,
                             !- A1726
    Until:16:00, %SetPoint4096%,
                             !- A1728
    Until:17:00, %SetPoint4097%,
                             !- A1730
    Until:18:00, %SetPoint4098%,
                             !- A1732
    Until:19:00, %SetPoint4099%,
                             !- A1734
    Until:20:00, %SetPoint4100%,
                             !- A1736
    Until:21:00, %SetPoint4101%,
                             !- A1738
    Until:24:00, 12.2,       !- A1740
    Through:6/21,            !- A1741
    For:Alldays,             !- A1742
    Until:7:00, 12.2,        !- A1744
    Until:8:00, %SetPoint4112%,
                             !- A1746
    Until:9:00, %SetPoint4113%,
                             !- A1748
    Until:10:00, %SetPoint4114%,
                             !- A1750
    Until:11:00, %SetPoint4115%,
                             !- A1752
    Until:12:00, %SetPoint4116%,
                             !- A1754
    Until:13:00, %SetPoint4117%,
                             !- A1756
    Until:14:00, %SetPoint4118%,
                             !- A1758
    Until:15:00, %SetPoint4119%,
                             !- A1760
    Until:16:00, %SetPoint4120%,
                             !- A1762
    Until:17:00, %SetPoint4121%,
                             !- A1764
    Until:18:00, %SetPoint4122%,
                             !- A1766
    Until:19:00, %SetPoint4123%,
                             !- A1768
    Until:20:00, %SetPoint4124%,
                             !- A1770
    Until:21:00, %SetPoint4125%,
                             !- A1772
    Until:24:00, 12.2,       !- A1774
    Through:6/22,            !- A1775
    For:Alldays,             !- A1776
    Until:7:00, 12.2,        !- A1778
    Until:8:00, %SetPoint4136%,
                             !- A1780
    Until:9:00, %SetPoint4137%,
                             !- A1782
    Until:10:00, %SetPoint4138%,
                             !- A1784
    Until:11:00, %SetPoint4139%,
                             !- A1786
    Until:12:00, %SetPoint4140%,
                             !- A1788
    Until:13:00, %SetPoint4141%,
                             !- A1790
    Until:14:00, %SetPoint4142%,
                             !- A1792
    Until:15:00, %SetPoint4143%,
                             !- A1794
    Until:16:00, %SetPoint4144%,
                             !- A1796
    Until:17:00, %SetPoint4145%,
                             !- A1798
    Until:18:00, %SetPoint4146%,
                             !- A1800
    Until:19:00, %SetPoint4147%,
                             !- A1802
    Until:20:00, %SetPoint4148%,
                             !- A1804
    Until:21:00, %SetPoint4149%,
                             !- A1806
    Until:24:00, 12.2,       !- A1808
    Through:6/23,            !- A1809
    For:Alldays,             !- A1810
    Until:7:00, 12.2,        !- A1812
    Until:8:00, %SetPoint4160%,
                             !- A1814
    Until:9:00, %SetPoint4161%,
                             !- A1816
    Until:10:00, %SetPoint4162%,
                             !- A1818
    Until:11:00, %SetPoint4163%,
                             !- A1820
    Until:12:00, %SetPoint4164%,
                             !- A1822
    Until:13:00, %SetPoint4165%,
                             !- A1824
    Until:14:00, %SetPoint4166%,
                             !- A1826
    Until:15:00, %SetPoint4167%,
                             !- A1828
    Until:16:00, %SetPoint4168%,
                             !- A1830
    Until:17:00, %SetPoint4169%,
                             !- A1832
    Until:18:00, %SetPoint4170%,
                             !- A1834
    Until:19:00, %SetPoint4171%,
                             !- A1836
    Until:20:00, %SetPoint4172%,
                             !- A1838
    Until:21:00, %SetPoint4173%,
                             !- A1840
    Until:24:00, 12.2,       !- A1842
    Through:6/24,            !- A1843
    For:Alldays,             !- A1844
    Until:7:00, 12.2,        !- A1846
    Until:8:00, %SetPoint4184%,
                             !- A1848
    Until:9:00, %SetPoint4185%,
                             !- A1850
    Until:10:00, %SetPoint4186%,
                             !- A1852
    Until:11:00, %SetPoint4187%,
                             !- A1854
    Until:12:00, %SetPoint4188%,
                             !- A1856
    Until:13:00, %SetPoint4189%,
                             !- A1858
    Until:14:00, %SetPoint4190%,
                             !- A1860
    Until:15:00, %SetPoint4191%,
                             !- A1862
    Until:16:00, %SetPoint4192%,
                             !- A1864
    Until:17:00, %SetPoint4193%,
                             !- A1866
    Until:18:00, %SetPoint4194%,
                             !- A1868
    Until:19:00, %SetPoint4195%,
                             !- A1870
    Until:20:00, %SetPoint4196%,
                             !- A1872
    Until:21:00, %SetPoint4197%,
                             !- A1874
    Until:24:00, 12.2,       !- A1876
    Through:6/25,            !- A1877
    For:Alldays,             !- A1878
    Until:7:00, 12.2,        !- A1880
    Until:8:00, %SetPoint4208%,
                             !- A1882
    Until:9:00, %SetPoint4209%,
                             !- A1884
    Until:10:00, %SetPoint4210%,
                             !- A1886
    Until:11:00, %SetPoint4211%,
                             !- A1888
    Until:12:00, %SetPoint4212%,
                             !- A1890
    Until:13:00, %SetPoint4213%,
                             !- A1892
    Until:14:00, %SetPoint4214%,
                             !- A1894
    Until:15:00, %SetPoint4215%,
                             !- A1896
    Until:16:00, %SetPoint4216%,
                             !- A1898
    Until:17:00, %SetPoint4217%,
                             !- A1900
    Until:18:00, %SetPoint4218%,
                             !- A1902
    Until:19:00, %SetPoint4219%,
                             !- A1904
    Until:20:00, %SetPoint4220%,
                             !- A1906
    Until:21:00, %SetPoint4221%,
                             !- A1908
    Until:24:00, 12.2,       !- A1910
    Through:6/26,            !- A1911
    For:Alldays,             !- A1912
    Until:7:00, 12.2,        !- A1914
    Until:8:00, %SetPoint4232%,
                             !- A1916
    Until:9:00, %SetPoint4233%,
                             !- A1918
    Until:10:00, %SetPoint4234%,
                             !- A1920
    Until:11:00, %SetPoint4235%,
                             !- A1922
    Until:12:00, %SetPoint4236%,
                             !- A1924
    Until:13:00, %SetPoint4237%,
                             !- A1926
    Until:14:00, %SetPoint4238%,
                             !- A1928
    Until:15:00, %SetPoint4239%,
                             !- A1930
    Until:16:00, %SetPoint4240%,
                             !- A1932
    Until:17:00, %SetPoint4241%,
                             !- A1934
    Until:18:00, %SetPoint4242%,
                             !- A1936
    Until:19:00, %SetPoint4243%,
                             !- A1938
    Until:20:00, %SetPoint4244%,
                             !- A1940
    Until:21:00, %SetPoint4245%,
                             !- A1942
    Until:24:00, 12.2,       !- A1944
    Through:6/27,            !- A1945
    For:Alldays,             !- A1946
    Until:7:00, 12.2,        !- A1948
    Until:8:00, %SetPoint4256%,
                             !- A1950
    Until:9:00, %SetPoint4257%,
                             !- A1952
    Until:10:00, %SetPoint4258%,
                             !- A1954
    Until:11:00, %SetPoint4259%,
                             !- A1956
    Until:12:00, %SetPoint4260%,
                             !- A1958
    Until:13:00, %SetPoint4261%,
                             !- A1960
    Until:14:00, %SetPoint4262%,
                             !- A1962
    Until:15:00, %SetPoint4263%,
                             !- A1964
    Until:16:00, %SetPoint4264%,
                             !- A1966
    Until:17:00, %SetPoint4265%,
                             !- A1968
    Until:18:00, %SetPoint4266%,
                             !- A1970
    Until:19:00, %SetPoint4267%,
                             !- A1972
    Until:20:00, %SetPoint4268%,
                             !- A1974
    Until:21:00, %SetPoint4269%,
                             !- A1976
    Until:24:00, 12.2,       !- A1978
    Through:6/28,            !- A1979
    For:Alldays,             !- A1980
    Until:7:00, 12.2,        !- A1982
    Until:8:00, %SetPoint4280%,
                             !- A1984
    Until:9:00, %SetPoint4281%,
                             !- A1986
    Until:10:00, %SetPoint4282%,
                             !- A1988
    Until:11:00, %SetPoint4283%,
                             !- A1990
    Until:12:00, %SetPoint4284%,
                             !- A1992
    Until:13:00, %SetPoint4285%,
                             !- A1994
    Until:14:00, %SetPoint4286%,
                             !- A1996
    Until:15:00, %SetPoint4287%,
                             !- A1998
    Until:16:00, %SetPoint4288%,
                             !- A2000
    Until:17:00, %SetPoint4289%,
                             !- A2002
    Until:18:00, %SetPoint4290%,
                             !- A2004
    Until:19:00, %SetPoint4291%,
                             !- A2006
    Until:20:00, %SetPoint4292%,
                             !- A2008
    Until:21:00, %SetPoint4293%,
                             !- A2010
    Until:24:00, 12.2,       !- A2012
    Through:6/29,            !- A2013
    For:Alldays,             !- A2014
    Until:7:00, 12.2,        !- A2016
    Until:8:00, %SetPoint4304%,
                             !- A2018
    Until:9:00, %SetPoint4305%,
                             !- A2020
    Until:10:00, %SetPoint4306%,
                             !- A2022
    Until:11:00, %SetPoint4307%,
                             !- A2024
    Until:12:00, %SetPoint4308%,
                             !- A2026
    Until:13:00, %SetPoint4309%,
                             !- A2028
    Until:14:00, %SetPoint4310%,
                             !- A2030
    Until:15:00, %SetPoint4311%,
                             !- A2032
    Until:16:00, %SetPoint4312%,
                             !- A2034
    Until:17:00, %SetPoint4313%,
                             !- A2036
    Until:18:00, %SetPoint4314%,
                             !- A2038
    Until:19:00, %SetPoint4315%,
                             !- A2040
    Until:20:00, %SetPoint4316%,
                             !- A2042
    Until:21:00, %SetPoint4317%,
                             !- A2044
    Until:24:00, 12.2,       !- A2046
    Through:6/30,            !- A2047
    For:Alldays,             !- A2048
    Until:7:00, 12.2,        !- A2050
    Until:8:00, %SetPoint4328%,
                             !- A2052
    Until:9:00, %SetPoint4329%,
                             !- A2054
    Until:10:00, %SetPoint4330%,
                             !- A2056
    Until:11:00, %SetPoint4331%,
                             !- A2058
    Until:12:00, %SetPoint4332%,
                             !- A2060
    Until:13:00, %SetPoint4333%,
                             !- A2062
    Until:14:00, %SetPoint4334%,
                             !- A2064
    Until:15:00, %SetPoint4335%,
                             !- A2066
    Until:16:00, %SetPoint4336%,
                             !- A2068
    Until:17:00, %SetPoint4337%,
                             !- A2070
    Until:18:00, %SetPoint4338%,
                             !- A2072
    Until:19:00, %SetPoint4339%,
                             !- A2074
    Until:20:00, %SetPoint4340%,
                             !- A2076
    Until:21:00, %SetPoint4341%,
                             !- A2078
    Until:24:00, 12.2,       !- A2080
    Through:7/1,             !- A2081
    For:Alldays,             !- A2082
    Until:7:00, 12.2,        !- A2084
    Until:8:00, %SetPoint4352%,
                             !- A2086
    Until:9:00, %SetPoint4353%,
                             !- A2088
    Until:10:00, %SetPoint4354%,
                             !- A2090
    Until:11:00, %SetPoint4355%,
                             !- A2092
    Until:12:00, %SetPoint4356%,
                             !- A2094
    Until:13:00, %SetPoint4357%,
                             !- A2096
    Until:14:00, %SetPoint4358%,
                             !- A2098
    Until:15:00, %SetPoint4359%,
                             !- A2100
    Until:16:00, %SetPoint4360%,
                             !- A2102
    Until:17:00, %SetPoint4361%,
                             !- A2104
    Until:18:00, %SetPoint4362%,
                             !- A2106
    Until:19:00, %SetPoint4363%,
                             !- A2108
    Until:20:00, %SetPoint4364%,
                             !- A2110
    Until:21:00, %SetPoint4365%,
                             !- A2112
    Until:24:00, 12.2,       !- A2114
    Through:7/2,             !- A2115
    For:Alldays,             !- A2116
    Until:7:00, 12.2,        !- A2118
    Until:8:00, %SetPoint4376%,
                             !- A2120
    Until:9:00, %SetPoint4377%,
                             !- A2122
    Until:10:00, %SetPoint4378%,
                             !- A2124
    Until:11:00, %SetPoint4379%,
                             !- A2126
    Until:12:00, %SetPoint4380%,
                             !- A2128
    Until:13:00, %SetPoint4381%,
                             !- A2130
    Until:14:00, %SetPoint4382%,
                             !- A2132
    Until:15:00, %SetPoint4383%,
                             !- A2134
    Until:16:00, %SetPoint4384%,
                             !- A2136
    Until:17:00, %SetPoint4385%,
                             !- A2138
    Until:18:00, %SetPoint4386%,
                             !- A2140
    Until:19:00, %SetPoint4387%,
                             !- A2142
    Until:20:00, %SetPoint4388%,
                             !- A2144
    Until:21:00, %SetPoint4389%,
                             !- A2146
    Until:24:00, 12.2,       !- A2148
    Through:7/3,             !- A2149
    For:Alldays,             !- A2150
    Until:7:00, 12.2,        !- A2152
    Until:8:00, %SetPoint4400%,
                             !- A2154
    Until:9:00, %SetPoint4401%,
                             !- A2156
    Until:10:00, %SetPoint4402%,
                             !- A2158
    Until:11:00, %SetPoint4403%,
                             !- A2160
    Until:12:00, %SetPoint4404%,
                             !- A2162
    Until:13:00, %SetPoint4405%,
                             !- A2164
    Until:14:00, %SetPoint4406%,
                             !- A2166
    Until:15:00, %SetPoint4407%,
                             !- A2168
    Until:16:00, %SetPoint4408%,
                             !- A2170
    Until:17:00, %SetPoint4409%,
                             !- A2172
    Until:18:00, %SetPoint4410%,
                             !- A2174
    Until:19:00, %SetPoint4411%,
                             !- A2176
    Until:20:00, %SetPoint4412%,
                             !- A2178
    Until:21:00, %SetPoint4413%,
                             !- A2180
    Until:24:00, 12.2,       !- A2182
    Through:7/4,             !- A2183
    For:Alldays,             !- A2184
    Until:7:00, 12.2,        !- A2186
    Until:8:00, %SetPoint4424%,
                             !- A2188
    Until:9:00, %SetPoint4425%,
                             !- A2190
    Until:10:00, %SetPoint4426%,
                             !- A2192
    Until:11:00, %SetPoint4427%,
                             !- A2194
    Until:12:00, %SetPoint4428%,
                             !- A2196
    Until:13:00, %SetPoint4429%,
                             !- A2198
    Until:14:00, %SetPoint4430%,
                             !- A2200
    Until:15:00, %SetPoint4431%,
                             !- A2202
    Until:16:00, %SetPoint4432%,
                             !- A2204
    Until:17:00, %SetPoint4433%,
                             !- A2206
    Until:18:00, %SetPoint4434%,
                             !- A2208
    Until:19:00, %SetPoint4435%,
                             !- A2210
    Until:20:00, %SetPoint4436%,
                             !- A2212
    Until:21:00, %SetPoint4437%,
                             !- A2214
    Until:24:00, 12.2,       !- A2216
    Through:7/5,             !- A2217
    For:Alldays,             !- A2218
    Until:7:00, 12.2,        !- A2220
    Until:8:00, %SetPoint4448%,
                             !- A2222
    Until:9:00, %SetPoint4449%,
                             !- A2224
    Until:10:00, %SetPoint4450%,
                             !- A2226
    Until:11:00, %SetPoint4451%,
                             !- A2228
    Until:12:00, %SetPoint4452%,
                             !- A2230
    Until:13:00, %SetPoint4453%,
                             !- A2232
    Until:14:00, %SetPoint4454%,
                             !- A2234
    Until:15:00, %SetPoint4455%,
                             !- A2236
    Until:16:00, %SetPoint4456%,
                             !- A2238
    Until:17:00, %SetPoint4457%,
                             !- A2240
    Until:18:00, %SetPoint4458%,
                             !- A2242
    Until:19:00, %SetPoint4459%,
                             !- A2244
    Until:20:00, %SetPoint4460%,
                             !- A2246
    Until:21:00, %SetPoint4461%,
                             !- A2248
    Until:24:00, 12.2,       !- A2250
    Through:7/6,             !- A2251
    For:Alldays,             !- A2252
    Until:7:00, 12.2,        !- A2254
    Until:8:00, %SetPoint4472%,
                             !- A2256
    Until:9:00, %SetPoint4473%,
                             !- A2258
    Until:10:00, %SetPoint4474%,
                             !- A2260
    Until:11:00, %SetPoint4475%,
                             !- A2262
    Until:12:00, %SetPoint4476%,
                             !- A2264
    Until:13:00, %SetPoint4477%,
                             !- A2266
    Until:14:00, %SetPoint4478%,
                             !- A2268
    Until:15:00, %SetPoint4479%,
                             !- A2270
    Until:16:00, %SetPoint4480%,
                             !- A2272
    Until:17:00, %SetPoint4481%,
                             !- A2274
    Until:18:00, %SetPoint4482%,
                             !- A2276
    Until:19:00, %SetPoint4483%,
                             !- A2278
    Until:20:00, %SetPoint4484%,
                             !- A2280
    Until:21:00, %SetPoint4485%,
                             !- A2282
    Until:24:00, 12.2,       !- A2284
    Through:7/7,             !- A2285
    For:Alldays,             !- A2286
    Until:7:00, 12.2,        !- A2288
    Until:8:00, %SetPoint4496%,
                             !- A2290
    Until:9:00, %SetPoint4497%,
                             !- A2292
    Until:10:00, %SetPoint4498%,
                             !- A2294
    Until:11:00, %SetPoint4499%,
                             !- A2296
    Until:12:00, %SetPoint4500%,
                             !- A2298
    Until:13:00, %SetPoint4501%,
                             !- A2300
    Until:14:00, %SetPoint4502%,
                             !- A2302
    Until:15:00, %SetPoint4503%,
                             !- A2304
    Until:16:00, %SetPoint4504%,
                             !- A2306
    Until:17:00, %SetPoint4505%,
                             !- A2308
    Until:18:00, %SetPoint4506%,
                             !- A2310
    Until:19:00, %SetPoint4507%,
                             !- A2312
    Until:20:00, %SetPoint4508%,
                             !- A2314
    Until:21:00, %SetPoint4509%,
                             !- A2316
    Until:24:00, 12.2,       !- A2318
    Through:7/8,             !- A2319
    For:Alldays,             !- A2320
    Until:7:00, 12.2,        !- A2322
    Until:8:00, %SetPoint4520%,
                             !- A2324
    Until:9:00, %SetPoint4521%,
                             !- A2326
    Until:10:00, %SetPoint4522%,
                             !- A2328
    Until:11:00, %SetPoint4523%,
                             !- A2330
    Until:12:00, %SetPoint4524%,
                             !- A2332
    Until:13:00, %SetPoint4525%,
                             !- A2334
    Until:14:00, %SetPoint4526%,
                             !- A2336
    Until:15:00, %SetPoint4527%,
                             !- A2338
    Until:16:00, %SetPoint4528%,
                             !- A2340
    Until:17:00, %SetPoint4529%,
                             !- A2342
    Until:18:00, %SetPoint4530%,
                             !- A2344
    Until:19:00, %SetPoint4531%,
                             !- A2346
    Until:20:00, %SetPoint4532%,
                             !- A2348
    Until:21:00, %SetPoint4533%,
                             !- A2350
    Until:24:00, 12.2,       !- A2352
    Through:7/9,             !- A2353
    For:Alldays,             !- A2354
    Until:7:00, 12.2,        !- A2356
    Until:8:00, %SetPoint4544%,
                             !- A2358
    Until:9:00, %SetPoint4545%,
                             !- A2360
    Until:10:00, %SetPoint4546%,
                             !- A2362
    Until:11:00, %SetPoint4547%,
                             !- A2364
    Until:12:00, %SetPoint4548%,
                             !- A2366
    Until:13:00, %SetPoint4549%,
                             !- A2368
    Until:14:00, %SetPoint4550%,
                             !- A2370
    Until:15:00, %SetPoint4551%,
                             !- A2372
    Until:16:00, %SetPoint4552%,
                             !- A2374
    Until:17:00, %SetPoint4553%,
                             !- A2376
    Until:18:00, %SetPoint4554%,
                             !- A2378
    Until:19:00, %SetPoint4555%,
                             !- A2380
    Until:20:00, %SetPoint4556%,
                             !- A2382
    Until:21:00, %SetPoint4557%,
                             !- A2384
    Until:24:00, 12.2,       !- A2386
    Through:7/10,            !- A2387
    For:Alldays,             !- A2388
    Until:7:00, 12.2,        !- A2390
    Until:8:00, %SetPoint4568%,
                             !- A2392
    Until:9:00, %SetPoint4569%,
                             !- A2394
    Until:10:00, %SetPoint4570%,
                             !- A2396
    Until:11:00, %SetPoint4571%,
                             !- A2398
    Until:12:00, %SetPoint4572%,
                             !- A2400
    Until:13:00, %SetPoint4573%,
                             !- A2402
    Until:14:00, %SetPoint4574%,
                             !- A2404
    Until:15:00, %SetPoint4575%,
                             !- A2406
    Until:16:00, %SetPoint4576%,
                             !- A2408
    Until:17:00, %SetPoint4577%,
                             !- A2410
    Until:18:00, %SetPoint4578%,
                             !- A2412
    Until:19:00, %SetPoint4579%,
                             !- A2414
    Until:20:00, %SetPoint4580%,
                             !- A2416
    Until:21:00, %SetPoint4581%,
                             !- A2418
    Until:24:00, 12.2,       !- A2420
    Through:7/11,            !- A2421
    For:Alldays,             !- A2422
    Until:7:00, 12.2,        !- A2424
    Until:8:00, %SetPoint4592%,
                             !- A2426
    Until:9:00, %SetPoint4593%,
                             !- A2428
    Until:10:00, %SetPoint4594%,
                             !- A2430
    Until:11:00, %SetPoint4595%,
                             !- A2432
    Until:12:00, %SetPoint4596%,
                             !- A2434
    Until:13:00, %SetPoint4597%,
                             !- A2436
    Until:14:00, %SetPoint4598%,
                             !- A2438
    Until:15:00, %SetPoint4599%,
                             !- A2440
    Until:16:00, %SetPoint4600%,
                             !- A2442
    Until:17:00, %SetPoint4601%,
                             !- A2444
    Until:18:00, %SetPoint4602%,
                             !- A2446
    Until:19:00, %SetPoint4603%,
                             !- A2448
    Until:20:00, %SetPoint4604%,
                             !- A2450
    Until:21:00, %SetPoint4605%,
                             !- A2452
    Until:24:00, 12.2,       !- A2454
    Through:7/12,            !- A2455
    For:Alldays,             !- A2456
    Until:7:00, 12.2,        !- A2458
    Until:8:00, %SetPoint4616%,
                             !- A2460
    Until:9:00, %SetPoint4617%,
                             !- A2462
    Until:10:00, %SetPoint4618%,
                             !- A2464
    Until:11:00, %SetPoint4619%,
                             !- A2466
    Until:12:00, %SetPoint4620%,
                             !- A2468
    Until:13:00, %SetPoint4621%,
                             !- A2470
    Until:14:00, %SetPoint4622%,
                             !- A2472
    Until:15:00, %SetPoint4623%,
                             !- A2474
    Until:16:00, %SetPoint4624%,
                             !- A2476
    Until:17:00, %SetPoint4625%,
                             !- A2478
    Until:18:00, %SetPoint4626%,
                             !- A2480
    Until:19:00, %SetPoint4627%,
                             !- A2482
    Until:20:00, %SetPoint4628%,
                             !- A2484
    Until:21:00, %SetPoint4629%,
                             !- A2486
    Until:24:00, 12.2,       !- A2488
    Through:7/13,            !- A2489
    For:Alldays,             !- A2490
    Until:7:00, 12.2,        !- A2492
    Until:8:00, %SetPoint4640%,
                             !- A2494
    Until:9:00, %SetPoint4641%,
                             !- A2496
    Until:10:00, %SetPoint4642%,
                             !- A2498
    Until:11:00, %SetPoint4643%,
                             !- A2500
    Until:12:00, %SetPoint4644%,
                             !- A2502
    Until:13:00, %SetPoint4645%,
                             !- A2504
    Until:14:00, %SetPoint4646%,
                             !- A2506
    Until:15:00, %SetPoint4647%,
                             !- A2508
    Until:16:00, %SetPoint4648%,
                             !- A2510
    Until:17:00, %SetPoint4649%,
                             !- A2512
    Until:18:00, %SetPoint4650%,
                             !- A2514
    Until:19:00, %SetPoint4651%,
                             !- A2516
    Until:20:00, %SetPoint4652%,
                             !- A2518
    Until:21:00, %SetPoint4653%,
                             !- A2520
    Until:24:00, 12.2,       !- A2522
    Through:7/14,            !- A2523
    For:Alldays,             !- A2524
    Until:7:00, 12.2,        !- A2526
    Until:8:00, %SetPoint4664%,
                             !- A2528
    Until:9:00, %SetPoint4665%,
                             !- A2530
    Until:10:00, %SetPoint4666%,
                             !- A2532
    Until:11:00, %SetPoint4667%,
                             !- A2534
    Until:12:00, %SetPoint4668%,
                             !- A2536
    Until:13:00, %SetPoint4669%,
                             !- A2538
    Until:14:00, %SetPoint4670%,
                             !- A2540
    Until:15:00, %SetPoint4671%,
                             !- A2542
    Until:16:00, %SetPoint4672%,
                             !- A2544
    Until:17:00, %SetPoint4673%,
                             !- A2546
    Until:18:00, %SetPoint4674%,
                             !- A2548
    Until:19:00, %SetPoint4675%,
                             !- A2550
    Until:20:00, %SetPoint4676%,
                             !- A2552
    Until:21:00, %SetPoint4677%,
                             !- A2554
    Until:24:00, 12.2,       !- A2556
    Through:7/15,            !- A2557
    For:Alldays,             !- A2558
    Until:7:00, 12.2,        !- A2560
    Until:8:00, %SetPoint4688%,
                             !- A2562
    Until:9:00, %SetPoint4689%,
                             !- A2564
    Until:10:00, %SetPoint4690%,
                             !- A2566
    Until:11:00, %SetPoint4691%,
                             !- A2568
    Until:12:00, %SetPoint4692%,
                             !- A2570
    Until:13:00, %SetPoint4693%,
                             !- A2572
    Until:14:00, %SetPoint4694%,
                             !- A2574
    Until:15:00, %SetPoint4695%,
                             !- A2576
    Until:16:00, %SetPoint4696%,
                             !- A2578
    Until:17:00, %SetPoint4697%,
                             !- A2580
    Until:18:00, %SetPoint4698%,
                             !- A2582
    Until:19:00, %SetPoint4699%,
                             !- A2584
    Until:20:00, %SetPoint4700%,
                             !- A2586
    Until:21:00, %SetPoint4701%,
                             !- A2588
    Until:24:00, 12.2,       !- A2590
    Through:7/16,            !- A2591
    For:Alldays,             !- A2592
    Until:7:00, 12.2,        !- A2594
    Until:8:00, %SetPoint4712%,
                             !- A2596
    Until:9:00, %SetPoint4713%,
                             !- A2598
    Until:10:00, %SetPoint4714%,
                             !- A2600
    Until:11:00, %SetPoint4715%,
                             !- A2602
    Until:12:00, %SetPoint4716%,
                             !- A2604
    Until:13:00, %SetPoint4717%,
                             !- A2606
    Until:14:00, %SetPoint4718%,
                             !- A2608
    Until:15:00, %SetPoint4719%,
                             !- A2610
    Until:16:00, %SetPoint4720%,
                             !- A2612
    Until:17:00, %SetPoint4721%,
                             !- A2614
    Until:18:00, %SetPoint4722%,
                             !- A2616
    Until:19:00, %SetPoint4723%,
                             !- A2618
    Until:20:00, %SetPoint4724%,
                             !- A2620
    Until:21:00, %SetPoint4725%,
                             !- A2622
    Until:24:00, 12.2,       !- A2624
    Through:7/17,            !- A2625
    For:Alldays,             !- A2626
    Until:7:00, 12.2,        !- A2628
    Until:8:00, %SetPoint4736%,
                             !- A2630
    Until:9:00, %SetPoint4737%,
                             !- A2632
    Until:10:00, %SetPoint4738%,
                             !- A2634
    Until:11:00, %SetPoint4739%,
                             !- A2636
    Until:12:00, %SetPoint4740%,
                             !- A2638
    Until:13:00, %SetPoint4741%,
                             !- A2640
    Until:14:00, %SetPoint4742%,
                             !- A2642
    Until:15:00, %SetPoint4743%,
                             !- A2644
    Until:16:00, %SetPoint4744%,
                             !- A2646
    Until:17:00, %SetPoint4745%,
                             !- A2648
    Until:18:00, %SetPoint4746%,
                             !- A2650
    Until:19:00, %SetPoint4747%,
                             !- A2652
    Until:20:00, %SetPoint4748%,
                             !- A2654
    Until:21:00, %SetPoint4749%,
                             !- A2656
    Until:24:00, 12.2,       !- A2658
    Through:7/18,            !- A2659
    For:Alldays,             !- A2660
    Until:7:00, 12.2,        !- A2662
    Until:8:00, %SetPoint4760%,
                             !- A2664
    Until:9:00, %SetPoint4761%,
                             !- A2666
    Until:10:00, %SetPoint4762%,
                             !- A2668
    Until:11:00, %SetPoint4763%,
                             !- A2670
    Until:12:00, %SetPoint4764%,
                             !- A2672
    Until:13:00, %SetPoint4765%,
                             !- A2674
    Until:14:00, %SetPoint4766%,
                             !- A2676
    Until:15:00, %SetPoint4767%,
                             !- A2678
    Until:16:00, %SetPoint4768%,
                             !- A2680
    Until:17:00, %SetPoint4769%,
                             !- A2682
    Until:18:00, %SetPoint4770%,
                             !- A2684
    Until:19:00, %SetPoint4771%,
                             !- A2686
    Until:20:00, %SetPoint4772%,
                             !- A2688
    Until:21:00, %SetPoint4773%,
                             !- A2690
    Until:24:00, 12.2,       !- A2692
    Through:7/19,            !- A2693
    For:Alldays,             !- A2694
    Until:7:00, 12.2,        !- A2696
    Until:8:00, %SetPoint4784%,
                             !- A2698
    Until:9:00, %SetPoint4785%,
                             !- A2700
    Until:10:00, %SetPoint4786%,
                             !- A2702
    Until:11:00, %SetPoint4787%,
                             !- A2704
    Until:12:00, %SetPoint4788%,
                             !- A2706
    Until:13:00, %SetPoint4789%,
                             !- A2708
    Until:14:00, %SetPoint4790%,
                             !- A2710
    Until:15:00, %SetPoint4791%,
                             !- A2712
    Until:16:00, %SetPoint4792%,
                             !- A2714
    Until:17:00, %SetPoint4793%,
                             !- A2716
    Until:18:00, %SetPoint4794%,
                             !- A2718
    Until:19:00, %SetPoint4795%,
                             !- A2720
    Until:20:00, %SetPoint4796%,
                             !- A2722
    Until:21:00, %SetPoint4797%,
                             !- A2724
    Until:24:00, 12.2,       !- A2726
    Through:7/20,            !- A2727
    For:Alldays,             !- A2728
    Until:7:00, 12.2,        !- A2730
    Until:8:00, %SetPoint4808%,
                             !- A2732
    Until:9:00, %SetPoint4809%,
                             !- A2734
    Until:10:00, %SetPoint4810%,
                             !- A2736
    Until:11:00, %SetPoint4811%,
                             !- A2738
    Until:12:00, %SetPoint4812%,
                             !- A2740
    Until:13:00, %SetPoint4813%,
                             !- A2742
    Until:14:00, %SetPoint4814%,
                             !- A2744
    Until:15:00, %SetPoint4815%,
                             !- A2746
    Until:16:00, %SetPoint4816%,
                             !- A2748
    Until:17:00, %SetPoint4817%,
                             !- A2750
    Until:18:00, %SetPoint4818%,
                             !- A2752
    Until:19:00, %SetPoint4819%,
                             !- A2754
    Until:20:00, %SetPoint4820%,
                             !- A2756
    Until:21:00, %SetPoint4821%,
                             !- A2758
    Until:24:00, 12.2,       !- A2760
    Through:7/21,            !- A2761
    For:Alldays,             !- A2762
    Until:7:00, 12.2,        !- A2764
    Until:8:00, %SetPoint4832%,
                             !- A2766
    Until:9:00, %SetPoint4833%,
                             !- A2768
    Until:10:00, %SetPoint4834%,
                             !- A2770
    Until:11:00, %SetPoint4835%,
                             !- A2772
    Until:12:00, %SetPoint4836%,
                             !- A2774
    Until:13:00, %SetPoint4837%,
                             !- A2776
    Until:14:00, %SetPoint4838%,
                             !- A2778
    Until:15:00, %SetPoint4839%,
                             !- A2780
    Until:16:00, %SetPoint4840%,
                             !- A2782
    Until:17:00, %SetPoint4841%,
                             !- A2784
    Until:18:00, %SetPoint4842%,
                             !- A2786
    Until:19:00, %SetPoint4843%,
                             !- A2788
    Until:20:00, %SetPoint4844%,
                             !- A2790
    Until:21:00, %SetPoint4845%,
                             !- A2792
    Until:24:00, 12.2,       !- A2794
    Through:7/22,            !- A2795
    For:Alldays,             !- A2796
    Until:7:00, 12.2,        !- A2798
    Until:8:00, %SetPoint4856%,
                             !- A2800
    Until:9:00, %SetPoint4857%,
                             !- A2802
    Until:10:00, %SetPoint4858%,
                             !- A2804
    Until:11:00, %SetPoint4859%,
                             !- A2806
    Until:12:00, %SetPoint4860%,
                             !- A2808
    Until:13:00, %SetPoint4861%,
                             !- A2810
    Until:14:00, %SetPoint4862%,
                             !- A2812
    Until:15:00, %SetPoint4863%,
                             !- A2814
    Until:16:00, %SetPoint4864%,
                             !- A2816
    Until:17:00, %SetPoint4865%,
                             !- A2818
    Until:18:00, %SetPoint4866%,
                             !- A2820
    Until:19:00, %SetPoint4867%,
                             !- A2822
    Until:20:00, %SetPoint4868%,
                             !- A2824
    Until:21:00, %SetPoint4869%,
                             !- A2826
    Until:24:00, 12.2,       !- A2828
    Through:7/23,            !- A2829
    For:Alldays,             !- A2830
    Until:7:00, 12.2,        !- A2832
    Until:8:00, %SetPoint4880%,
                             !- A2834
    Until:9:00, %SetPoint4881%,
                             !- A2836
    Until:10:00, %SetPoint4882%,
                             !- A2838
    Until:11:00, %SetPoint4883%,
                             !- A2840
    Until:12:00, %SetPoint4884%,
                             !- A2842
    Until:13:00, %SetPoint4885%,
                             !- A2844
    Until:14:00, %SetPoint4886%,
                             !- A2846
    Until:15:00, %SetPoint4887%,
                             !- A2848
    Until:16:00, %SetPoint4888%,
                             !- A2850
    Until:17:00, %SetPoint4889%,
                             !- A2852
    Until:18:00, %SetPoint4890%,
                             !- A2854
    Until:19:00, %SetPoint4891%,
                             !- A2856
    Until:20:00, %SetPoint4892%,
                             !- A2858
    Until:21:00, %SetPoint4893%,
                             !- A2860
    Until:24:00, 12.2,       !- A2862
    Through:7/24,            !- A2863
    For:Alldays,             !- A2864
    Until:7:00, 12.2,        !- A2866
    Until:8:00, %SetPoint4904%,
                             !- A2868
    Until:9:00, %SetPoint4905%,
                             !- A2870
    Until:10:00, %SetPoint4906%,
                             !- A2872
    Until:11:00, %SetPoint4907%,
                             !- A2874
    Until:12:00, %SetPoint4908%,
                             !- A2876
    Until:13:00, %SetPoint4909%,
                             !- A2878
    Until:14:00, %SetPoint4910%,
                             !- A2880
    Until:15:00, %SetPoint4911%,
                             !- A2882
    Until:16:00, %SetPoint4912%,
                             !- A2884
    Until:17:00, %SetPoint4913%,
                             !- A2886
    Until:18:00, %SetPoint4914%,
                             !- A2888
    Until:19:00, %SetPoint4915%,
                             !- A2890
    Until:20:00, %SetPoint4916%,
                             !- A2892
    Until:21:00, %SetPoint4917%,
                             !- A2894
    Until:24:00, 12.2,       !- A2896
    Through:7/25,            !- A2897
    For:Alldays,             !- A2898
    Until:7:00, 12.2,        !- A2900
    Until:8:00, %SetPoint4928%,
                             !- A2902
    Until:9:00, %SetPoint4929%,
                             !- A2904
    Until:10:00, %SetPoint4930%,
                             !- A2906
    Until:11:00, %SetPoint4931%,
                             !- A2908
    Until:12:00, %SetPoint4932%,
                             !- A2910
    Until:13:00, %SetPoint4933%,
                             !- A2912
    Until:14:00, %SetPoint4934%,
                             !- A2914
    Until:15:00, %SetPoint4935%,
                             !- A2916
    Until:16:00, %SetPoint4936%,
                             !- A2918
    Until:17:00, %SetPoint4937%,
                             !- A2920
    Until:18:00, %SetPoint4938%,
                             !- A2922
    Until:19:00, %SetPoint4939%,
                             !- A2924
    Until:20:00, %SetPoint4940%,
                             !- A2926
    Until:21:00, %SetPoint4941%,
                             !- A2928
    Until:24:00, 12.2,       !- A2930
    Through:7/26,            !- A2931
    For:Alldays,             !- A2932
    Until:7:00, 12.2,        !- A2934
    Until:8:00, %SetPoint4952%,
                             !- A2936
    Until:9:00, %SetPoint4953%,
                             !- A2938
    Until:10:00, %SetPoint4954%,
                             !- A2940
    Until:11:00, %SetPoint4955%,
                             !- A2942
    Until:12:00, %SetPoint4956%,
                             !- A2944
    Until:13:00, %SetPoint4957%,
                             !- A2946
    Until:14:00, %SetPoint4958%,
                             !- A2948
    Until:15:00, %SetPoint4959%,
                             !- A2950
    Until:16:00, %SetPoint4960%,
                             !- A2952
    Until:17:00, %SetPoint4961%,
                             !- A2954
    Until:18:00, %SetPoint4962%,
                             !- A2956
    Until:19:00, %SetPoint4963%,
                             !- A2958
    Until:20:00, %SetPoint4964%,
                             !- A2960
    Until:21:00, %SetPoint4965%,
                             !- A2962
    Until:24:00, 12.2,       !- A2964
    Through:7/27,            !- A2965
    For:Alldays,             !- A2966
    Until:7:00, 12.2,        !- A2968
    Until:8:00, %SetPoint4976%,
                             !- A2970
    Until:9:00, %SetPoint4977%,
                             !- A2972
    Until:10:00, %SetPoint4978%,
                             !- A2974
    Until:11:00, %SetPoint4979%,
                             !- A2976
    Until:12:00, %SetPoint4980%,
                             !- A2978
    Until:13:00, %SetPoint4981%,
                             !- A2980
    Until:14:00, %SetPoint4982%,
                             !- A2982
    Until:15:00, %SetPoint4983%,
                             !- A2984
    Until:16:00, %SetPoint4984%,
                             !- A2986
    Until:17:00, %SetPoint4985%,
                             !- A2988
    Until:18:00, %SetPoint4986%,
                             !- A2990
    Until:19:00, %SetPoint4987%,
                             !- A2992
    Until:20:00, %SetPoint4988%,
                             !- A2994
    Until:21:00, %SetPoint4989%,
                             !- A2996
    Until:24:00, 12.2,       !- A2998
    Through:7/28,            !- A2999
    For:Alldays,             !- A3000
    Until:7:00, 12.2,        !- A3002
    Until:8:00, %SetPoint5000%,
                             !- A3004
    Until:9:00, %SetPoint5001%,
                             !- A3006
    Until:10:00, %SetPoint5002%,
                             !- A3008
    Until:11:00, %SetPoint5003%,
                             !- A3010
    Until:12:00, %SetPoint5004%,
                             !- A3012
    Until:13:00, %SetPoint5005%,
                             !- A3014
    Until:14:00, %SetPoint5006%,
                             !- A3016
    Until:15:00, %SetPoint5007%,
                             !- A3018
    Until:16:00, %SetPoint5008%,
                             !- A3020
    Until:17:00, %SetPoint5009%,
                             !- A3022
    Until:18:00, %SetPoint5010%,
                             !- A3024
    Until:19:00, %SetPoint5011%,
                             !- A3026
    Until:20:00, %SetPoint5012%,
                             !- A3028
    Until:21:00, %SetPoint5013%,
                             !- A3030
    Until:24:00, 12.2,       !- A3032
    Through:7/29,            !- A3033
    For:Alldays,             !- A3034
    Until:7:00, 12.2,        !- A3036
    Until:8:00, %SetPoint5024%,
                             !- A3038
    Until:9:00, %SetPoint5025%,
                             !- A3040
    Until:10:00, %SetPoint5026%,
                             !- A3042
    Until:11:00, %SetPoint5027%,
                             !- A3044
    Until:12:00, %SetPoint5028%,
                             !- A3046
    Until:13:00, %SetPoint5029%,
                             !- A3048
    Until:14:00, %SetPoint5030%,
                             !- A3050
    Until:15:00, %SetPoint5031%,
                             !- A3052
    Until:16:00, %SetPoint5032%,
                             !- A3054
    Until:17:00, %SetPoint5033%,
                             !- A3056
    Until:18:00, %SetPoint5034%,
                             !- A3058
    Until:19:00, %SetPoint5035%,
                             !- A3060
    Until:20:00, %SetPoint5036%,
                             !- A3062
    Until:21:00, %SetPoint5037%,
                             !- A3064
    Until:24:00, 12.2,       !- A3066
    Through:7/30,            !- A3067
    For:Alldays,             !- A3068
    Until:7:00, 12.2,        !- A3070
    Until:8:00, %SetPoint5048%,
                             !- A3072
    Until:9:00, %SetPoint5049%,
                             !- A3074
    Until:10:00, %SetPoint5050%,
                             !- A3076
    Until:11:00, %SetPoint5051%,
                             !- A3078
    Until:12:00, %SetPoint5052%,
                             !- A3080
    Until:13:00, %SetPoint5053%,
                             !- A3082
    Until:14:00, %SetPoint5054%,
                             !- A3084
    Until:15:00, %SetPoint5055%,
                             !- A3086
    Until:16:00, %SetPoint5056%,
                             !- A3088
    Until:17:00, %SetPoint5057%,
                             !- A3090
    Until:18:00, %SetPoint5058%,
                             !- A3092
    Until:19:00, %SetPoint5059%,
                             !- A3094
    Until:20:00, %SetPoint5060%,
                             !- A3096
    Until:21:00, %SetPoint5061%,
                             !- A3098
    Until:24:00, 12.2,       !- A3100
    Through:7/31,            !- A3101
    For:Alldays,             !- A3102
    Until:7:00, 12.2,        !- A3104
    Until:8:00, %SetPoint5072%,
                             !- A3106
    Until:9:00, %SetPoint5073%,
                             !- A3108
    Until:10:00, %SetPoint5074%,
                             !- A3110
    Until:11:00, %SetPoint5075%,
                             !- A3112
    Until:12:00, %SetPoint5076%,
                             !- A3114
    Until:13:00, %SetPoint5077%,
                             !- A3116
    Until:14:00, %SetPoint5078%,
                             !- A3118
    Until:15:00, %SetPoint5079%,
                             !- A3120
    Until:16:00, %SetPoint5080%,
                             !- A3122
    Until:17:00, %SetPoint5081%,
                             !- A3124
    Until:18:00, %SetPoint5082%,
                             !- A3126
    Until:19:00, %SetPoint5083%,
                             !- A3128
    Until:20:00, %SetPoint5084%,
                             !- A3130
    Until:21:00, %SetPoint5085%,
                             !- A3132
    Until:24:00, 12.2,       !- A3134
    Through:8/1,             !- A3135
    For:Alldays,             !- A3136
    Until:7:00, 12.2,        !- A3138
    Until:8:00, %SetPoint5096%,
                             !- A3140
    Until:9:00, %SetPoint5097%,
                             !- A3142
    Until:10:00, %SetPoint5098%,
                             !- A3144
    Until:11:00, %SetPoint5099%,
                             !- A3146
    Until:12:00, %SetPoint5100%,
                             !- A3148
    Until:13:00, %SetPoint5101%,
                             !- A3150
    Until:14:00, %SetPoint5102%,
                             !- A3152
    Until:15:00, %SetPoint5103%,
                             !- A3154
    Until:16:00, %SetPoint5104%,
                             !- A3156
    Until:17:00, %SetPoint5105%,
                             !- A3158
    Until:18:00, %SetPoint5106%,
                             !- A3160
    Until:19:00, %SetPoint5107%,
                             !- A3162
    Until:20:00, %SetPoint5108%,
                             !- A3164
    Until:21:00, %SetPoint5109%,
                             !- A3166
    Until:24:00, 12.2,       !- A3168
    Through:8/2,             !- A3169
    For:Alldays,             !- A3170
    Until:7:00, 12.2,        !- A3172
    Until:8:00, %SetPoint5120%,
                             !- A3174
    Until:9:00, %SetPoint5121%,
                             !- A3176
    Until:10:00, %SetPoint5122%,
                             !- A3178
    Until:11:00, %SetPoint5123%,
                             !- A3180
    Until:12:00, %SetPoint5124%,
                             !- A3182
    Until:13:00, %SetPoint5125%,
                             !- A3184
    Until:14:00, %SetPoint5126%,
                             !- A3186
    Until:15:00, %SetPoint5127%,
                             !- A3188
    Until:16:00, %SetPoint5128%,
                             !- A3190
    Until:17:00, %SetPoint5129%,
                             !- A3192
    Until:18:00, %SetPoint5130%,
                             !- A3194
    Until:19:00, %SetPoint5131%,
                             !- A3196
    Until:20:00, %SetPoint5132%,
                             !- A3198
    Until:21:00, %SetPoint5133%,
                             !- A3200
    Until:24:00, 12.2,       !- A3202
    Through:8/3,             !- A3203
    For:Alldays,             !- A3204
    Until:7:00, 12.2,        !- A3206
    Until:8:00, %SetPoint5144%,
                             !- A3208
    Until:9:00, %SetPoint5145%,
                             !- A3210
    Until:10:00, %SetPoint5146%,
                             !- A3212
    Until:11:00, %SetPoint5147%,
                             !- A3214
    Until:12:00, %SetPoint5148%,
                             !- A3216
    Until:13:00, %SetPoint5149%,
                             !- A3218
    Until:14:00, %SetPoint5150%,
                             !- A3220
    Until:15:00, %SetPoint5151%,
                             !- A3222
    Until:16:00, %SetPoint5152%,
                             !- A3224
    Until:17:00, %SetPoint5153%,
                             !- A3226
    Until:18:00, %SetPoint5154%,
                             !- A3228
    Until:19:00, %SetPoint5155%,
                             !- A3230
    Until:20:00, %SetPoint5156%,
                             !- A3232
    Until:21:00, %SetPoint5157%,
                             !- A3234
    Until:24:00, 12.2,       !- A3236
    Through:8/4,             !- A3237
    For:Alldays,             !- A3238
    Until:7:00, 12.2,        !- A3240
    Until:8:00, %SetPoint5168%,
                             !- A3242
    Until:9:00, %SetPoint5169%,
                             !- A3244
    Until:10:00, %SetPoint5170%,
                             !- A3246
    Until:11:00, %SetPoint5171%,
                             !- A3248
    Until:12:00, %SetPoint5172%,
                             !- A3250
    Until:13:00, %SetPoint5173%,
                             !- A3252
    Until:14:00, %SetPoint5174%,
                             !- A3254
    Until:15:00, %SetPoint5175%,
                             !- A3256
    Until:16:00, %SetPoint5176%,
                             !- A3258
    Until:17:00, %SetPoint5177%,
                             !- A3260
    Until:18:00, %SetPoint5178%,
                             !- A3262
    Until:19:00, %SetPoint5179%,
                             !- A3264
    Until:20:00, %SetPoint5180%,
                             !- A3266
    Until:21:00, %SetPoint5181%,
                             !- A3268
    Until:24:00, 12.2,       !- A3270
    Through:8/5,             !- A3271
    For:Alldays,             !- A3272
    Until:7:00, 12.2,        !- A3274
    Until:8:00, %SetPoint5192%,
                             !- A3276
    Until:9:00, %SetPoint5193%,
                             !- A3278
    Until:10:00, %SetPoint5194%,
                             !- A3280
    Until:11:00, %SetPoint5195%,
                             !- A3282
    Until:12:00, %SetPoint5196%,
                             !- A3284
    Until:13:00, %SetPoint5197%,
                             !- A3286
    Until:14:00, %SetPoint5198%,
                             !- A3288
    Until:15:00, %SetPoint5199%,
                             !- A3290
    Until:16:00, %SetPoint5200%,
                             !- A3292
    Until:17:00, %SetPoint5201%,
                             !- A3294
    Until:18:00, %SetPoint5202%,
                             !- A3296
    Until:19:00, %SetPoint5203%,
                             !- A3298
    Until:20:00, %SetPoint5204%,
                             !- A3300
    Until:21:00, %SetPoint5205%,
                             !- A3302
    Until:24:00, 12.2,       !- A3304
    Through:8/6,             !- A3305
    For:Alldays,             !- A3306
    Until:7:00, 12.2,        !- A3308
    Until:8:00, %SetPoint5216%,
                             !- A3310
    Until:9:00, %SetPoint5217%,
                             !- A3312
    Until:10:00, %SetPoint5218%,
                             !- A3314
    Until:11:00, %SetPoint5219%,
                             !- A3316
    Until:12:00, %SetPoint5220%,
                             !- A3318
    Until:13:00, %SetPoint5221%,
                             !- A3320
    Until:14:00, %SetPoint5222%,
                             !- A3322
    Until:15:00, %SetPoint5223%,
                             !- A3324
    Until:16:00, %SetPoint5224%,
                             !- A3326
    Until:17:00, %SetPoint5225%,
                             !- A3328
    Until:18:00, %SetPoint5226%,
                             !- A3330
    Until:19:00, %SetPoint5227%,
                             !- A3332
    Until:20:00, %SetPoint5228%,
                             !- A3334
    Until:21:00, %SetPoint5229%,
                             !- A3336
    Until:24:00, 12.2,       !- A3338
    Through:8/7,             !- A3339
    For:Alldays,             !- A3340
    Until:7:00, 12.2,        !- A3342
    Until:8:00, %SetPoint5240%,
                             !- A3344
    Until:9:00, %SetPoint5241%,
                             !- A3346
    Until:10:00, %SetPoint5242%,
                             !- A3348
    Until:11:00, %SetPoint5243%,
                             !- A3350
    Until:12:00, %SetPoint5244%,
                             !- A3352
    Until:13:00, %SetPoint5245%,
                             !- A3354
    Until:14:00, %SetPoint5246%,
                             !- A3356
    Until:15:00, %SetPoint5247%,
                             !- A3358
    Until:16:00, %SetPoint5248%,
                             !- A3360
    Until:17:00, %SetPoint5249%,
                             !- A3362
    Until:18:00, %SetPoint5250%,
                             !- A3364
    Until:19:00, %SetPoint5251%,
                             !- A3366
    Until:20:00, %SetPoint5252%,
                             !- A3368
    Until:21:00, %SetPoint5253%,
                             !- A3370
    Until:24:00, 12.2,       !- A3372
    Through:8/8,             !- A3373
    For:Alldays,             !- A3374
    Until:7:00, 12.2,        !- A3376
    Until:8:00, %SetPoint5264%,
                             !- A3378
    Until:9:00, %SetPoint5265%,
                             !- A3380
    Until:10:00, %SetPoint5266%,
                             !- A3382
    Until:11:00, %SetPoint5267%,
                             !- A3384
    Until:12:00, %SetPoint5268%,
                             !- A3386
    Until:13:00, %SetPoint5269%,
                             !- A3388
    Until:14:00, %SetPoint5270%,
                             !- A3390
    Until:15:00, %SetPoint5271%,
                             !- A3392
    Until:16:00, %SetPoint5272%,
                             !- A3394
    Until:17:00, %SetPoint5273%,
                             !- A3396
    Until:18:00, %SetPoint5274%,
                             !- A3398
    Until:19:00, %SetPoint5275%,
                             !- A3400
    Until:20:00, %SetPoint5276%,
                             !- A3402
    Until:21:00, %SetPoint5277%,
                             !- A3404
    Until:24:00, 12.2,       !- A3406
    Through:8/9,             !- A3407
    For:Alldays,             !- A3408
    Until:7:00, 12.2,        !- A3410
    Until:8:00, %SetPoint5288%,
                             !- A3412
    Until:9:00, %SetPoint5289%,
                             !- A3414
    Until:10:00, %SetPoint5290%,
                             !- A3416
    Until:11:00, %SetPoint5291%,
                             !- A3418
    Until:12:00, %SetPoint5292%,
                             !- A3420
    Until:13:00, %SetPoint5293%,
                             !- A3422
    Until:14:00, %SetPoint5294%,
                             !- A3424
    Until:15:00, %SetPoint5295%,
                             !- A3426
    Until:16:00, %SetPoint5296%,
                             !- A3428
    Until:17:00, %SetPoint5297%,
                             !- A3430
    Until:18:00, %SetPoint5298%,
                             !- A3432
    Until:19:00, %SetPoint5299%,
                             !- A3434
    Until:20:00, %SetPoint5300%,
                             !- A3436
    Until:21:00, %SetPoint5301%,
                             !- A3438
    Until:24:00, 12.2,       !- A3440
    Through:8/10,            !- A3441
    For:Alldays,             !- A3442
    Until:7:00, 12.2,        !- A3444
    Until:8:00, %SetPoint5312%,
                             !- A3446
    Until:9:00, %SetPoint5313%,
                             !- A3448
    Until:10:00, %SetPoint5314%,
                             !- A3450
    Until:11:00, %SetPoint5315%,
                             !- A3452
    Until:12:00, %SetPoint5316%,
                             !- A3454
    Until:13:00, %SetPoint5317%,
                             !- A3456
    Until:14:00, %SetPoint5318%,
                             !- A3458
    Until:15:00, %SetPoint5319%,
                             !- A3460
    Until:16:00, %SetPoint5320%,
                             !- A3462
    Until:17:00, %SetPoint5321%,
                             !- A3464
    Until:18:00, %SetPoint5322%,
                             !- A3466
    Until:19:00, %SetPoint5323%,
                             !- A3468
    Until:20:00, %SetPoint5324%,
                             !- A3470
    Until:21:00, %SetPoint5325%,
                             !- A3472
    Until:24:00, 12.2,       !- A3474
    Through:8/11,            !- A3475
    For:Alldays,             !- A3476
    Until:7:00, 12.2,        !- A3478
    Until:8:00, %SetPoint5336%,
                             !- A3480
    Until:9:00, %SetPoint5337%,
                             !- A3482
    Until:10:00, %SetPoint5338%,
                             !- A3484
    Until:11:00, %SetPoint5339%,
                             !- A3486
    Until:12:00, %SetPoint5340%,
                             !- A3488
    Until:13:00, %SetPoint5341%,
                             !- A3490
    Until:14:00, %SetPoint5342%,
                             !- A3492
    Until:15:00, %SetPoint5343%,
                             !- A3494
    Until:16:00, %SetPoint5344%,
                             !- A3496
    Until:17:00, %SetPoint5345%,
                             !- A3498
    Until:18:00, %SetPoint5346%,
                             !- A3500
    Until:19:00, %SetPoint5347%,
                             !- A3502
    Until:20:00, %SetPoint5348%,
                             !- A3504
    Until:21:00, %SetPoint5349%,
                             !- A3506
    Until:24:00, 12.2,       !- A3508
    Through:8/12,            !- A3509
    For:Alldays,             !- A3510
    Until:7:00, 12.2,        !- A3512
    Until:8:00, %SetPoint5360%,
                             !- A3514
    Until:9:00, %SetPoint5361%,
                             !- A3516
    Until:10:00, %SetPoint5362%,
                             !- A3518
    Until:11:00, %SetPoint5363%,
                             !- A3520
    Until:12:00, %SetPoint5364%,
                             !- A3522
    Until:13:00, %SetPoint5365%,
                             !- A3524
    Until:14:00, %SetPoint5366%,
                             !- A3526
    Until:15:00, %SetPoint5367%,
                             !- A3528
    Until:16:00, %SetPoint5368%,
                             !- A3530
    Until:17:00, %SetPoint5369%,
                             !- A3532
    Until:18:00, %SetPoint5370%,
                             !- A3534
    Until:19:00, %SetPoint5371%,
                             !- A3536
    Until:20:00, %SetPoint5372%,
                             !- A3538
    Until:21:00, %SetPoint5373%,
                             !- A3540
    Until:24:00, 12.2,       !- A3542
    Through:8/13,            !- A3543
    For:Alldays,             !- A3544
    Until:7:00, 12.2,        !- A3546
    Until:8:00, %SetPoint5384%,
                             !- A3548
    Until:9:00, %SetPoint5385%,
                             !- A3550
    Until:10:00, %SetPoint5386%,
                             !- A3552
    Until:11:00, %SetPoint5387%,
                             !- A3554
    Until:12:00, %SetPoint5388%,
                             !- A3556
    Until:13:00, %SetPoint5389%,
                             !- A3558
    Until:14:00, %SetPoint5390%,
                             !- A3560
    Until:15:00, %SetPoint5391%,
                             !- A3562
    Until:16:00, %SetPoint5392%,
                             !- A3564
    Until:17:00, %SetPoint5393%,
                             !- A3566
    Until:18:00, %SetPoint5394%,
                             !- A3568
    Until:19:00, %SetPoint5395%,
                             !- A3570
    Until:20:00, %SetPoint5396%,
                             !- A3572
    Until:21:00, %SetPoint5397%,
                             !- A3574
    Until:24:00, 12.2,       !- A3576
    Through:8/14,            !- A3577
    For:Alldays,             !- A3578
    Until:7:00, 12.2,        !- A3580
    Until:8:00, %SetPoint5408%,
                             !- A3582
    Until:9:00, %SetPoint5409%,
                             !- A3584
    Until:10:00, %SetPoint5410%,
                             !- A3586
    Until:11:00, %SetPoint5411%,
                             !- A3588
    Until:12:00, %SetPoint5412%,
                             !- A3590
    Until:13:00, %SetPoint5413%,
                             !- A3592
    Until:14:00, %SetPoint5414%,
                             !- A3594
    Until:15:00, %SetPoint5415%,
                             !- A3596
    Until:16:00, %SetPoint5416%,
                             !- A3598
    Until:17:00, %SetPoint5417%,
                             !- A3600
    Until:18:00, %SetPoint5418%,
                             !- A3602
    Until:19:00, %SetPoint5419%,
                             !- A3604
    Until:20:00, %SetPoint5420%,
                             !- A3606
    Until:21:00, %SetPoint5421%,
                             !- A3608
    Until:24:00, 12.2,       !- A3610
    Through:8/15,            !- A3611
    For:Alldays,             !- A3612
    Until:7:00, 12.2,        !- A3614
    Until:8:00, %SetPoint5432%,
                             !- A3616
    Until:9:00, %SetPoint5433%,
                             !- A3618
    Until:10:00, %SetPoint5434%,
                             !- A3620
    Until:11:00, %SetPoint5435%,
                             !- A3622
    Until:12:00, %SetPoint5436%,
                             !- A3624
    Until:13:00, %SetPoint5437%,
                             !- A3626
    Until:14:00, %SetPoint5438%,
                             !- A3628
    Until:15:00, %SetPoint5439%,
                             !- A3630
    Until:16:00, %SetPoint5440%,
                             !- A3632
    Until:17:00, %SetPoint5441%,
                             !- A3634
    Until:18:00, %SetPoint5442%,
                             !- A3636
    Until:19:00, %SetPoint5443%,
                             !- A3638
    Until:20:00, %SetPoint5444%,
                             !- A3640
    Until:21:00, %SetPoint5445%,
                             !- A3642
    Until:24:00, 12.2,       !- A3644
    Through:8/16,            !- A3645
    For:Alldays,             !- A3646
    Until:7:00, 12.2,        !- A3648
    Until:8:00, %SetPoint5456%,
                             !- A3650
    Until:9:00, %SetPoint5457%,
                             !- A3652
    Until:10:00, %SetPoint5458%,
                             !- A3654
    Until:11:00, %SetPoint5459%,
                             !- A3656
    Until:12:00, %SetPoint5460%,
                             !- A3658
    Until:13:00, %SetPoint5461%,
                             !- A3660
    Until:14:00, %SetPoint5462%,
                             !- A3662
    Until:15:00, %SetPoint5463%,
                             !- A3664
    Until:16:00, %SetPoint5464%,
                             !- A3666
    Until:17:00, %SetPoint5465%,
                             !- A3668
    Until:18:00, %SetPoint5466%,
                             !- A3670
    Until:19:00, %SetPoint5467%,
                             !- A3672
    Until:20:00, %SetPoint5468%,
                             !- A3674
    Until:21:00, %SetPoint5469%,
                             !- A3676
    Until:24:00, 12.2,       !- A3678
    Through:8/17,            !- A3679
    For:Alldays,             !- A3680
    Until:7:00, 12.2,        !- A3682
    Until:8:00, %SetPoint5480%,
                             !- A3684
    Until:9:00, %SetPoint5481%,
                             !- A3686
    Until:10:00, %SetPoint5482%,
                             !- A3688
    Until:11:00, %SetPoint5483%,
                             !- A3690
    Until:12:00, %SetPoint5484%,
                             !- A3692
    Until:13:00, %SetPoint5485%,
                             !- A3694
    Until:14:00, %SetPoint5486%,
                             !- A3696
    Until:15:00, %SetPoint5487%,
                             !- A3698
    Until:16:00, %SetPoint5488%,
                             !- A3700
    Until:17:00, %SetPoint5489%,
                             !- A3702
    Until:18:00, %SetPoint5490%,
                             !- A3704
    Until:19:00, %SetPoint5491%,
                             !- A3706
    Until:20:00, %SetPoint5492%,
                             !- A3708
    Until:21:00, %SetPoint5493%,
                             !- A3710
    Until:24:00, 12.2,       !- A3712
    Through:8/18,            !- A3713
    For:Alldays,             !- A3714
    Until:7:00, 12.2,        !- A3716
    Until:8:00, %SetPoint5504%,
                             !- A3718
    Until:9:00, %SetPoint5505%,
                             !- A3720
    Until:10:00, %SetPoint5506%,
                             !- A3722
    Until:11:00, %SetPoint5507%,
                             !- A3724
    Until:12:00, %SetPoint5508%,
                             !- A3726
    Until:13:00, %SetPoint5509%,
                             !- A3728
    Until:14:00, %SetPoint5510%,
                             !- A3730
    Until:15:00, %SetPoint5511%,
                             !- A3732
    Until:16:00, %SetPoint5512%,
                             !- A3734
    Until:17:00, %SetPoint5513%,
                             !- A3736
    Until:18:00, %SetPoint5514%,
                             !- A3738
    Until:19:00, %SetPoint5515%,
                             !- A3740
    Until:20:00, %SetPoint5516%,
                             !- A3742
    Until:21:00, %SetPoint5517%,
                             !- A3744
    Until:24:00, 12.2,       !- A3746
    Through:8/19,            !- A3747
    For:Alldays,             !- A3748
    Until:7:00, 12.2,        !- A3750
    Until:8:00, %SetPoint5528%,
                             !- A3752
    Until:9:00, %SetPoint5529%,
                             !- A3754
    Until:10:00, %SetPoint5530%,
                             !- A3756
    Until:11:00, %SetPoint5531%,
                             !- A3758
    Until:12:00, %SetPoint5532%,
                             !- A3760
    Until:13:00, %SetPoint5533%,
                             !- A3762
    Until:14:00, %SetPoint5534%,
                             !- A3764
    Until:15:00, %SetPoint5535%,
                             !- A3766
    Until:16:00, %SetPoint5536%,
                             !- A3768
    Until:17:00, %SetPoint5537%,
                             !- A3770
    Until:18:00, %SetPoint5538%,
                             !- A3772
    Until:19:00, %SetPoint5539%,
                             !- A3774
    Until:20:00, %SetPoint5540%,
                             !- A3776
    Until:21:00, %SetPoint5541%,
                             !- A3778
    Until:24:00, 12.2,       !- A3780
    Through:8/20,            !- A3781
    For:Alldays,             !- A3782
    Until:7:00, 12.2,        !- A3784
    Until:8:00, %SetPoint5552%,
                             !- A3786
    Until:9:00, %SetPoint5553%,
                             !- A3788
    Until:10:00, %SetPoint5554%,
                             !- A3790
    Until:11:00, %SetPoint5555%,
                             !- A3792
    Until:12:00, %SetPoint5556%,
                             !- A3794
    Until:13:00, %SetPoint5557%,
                             !- A3796
    Until:14:00, %SetPoint5558%,
                             !- A3798
    Until:15:00, %SetPoint5559%,
                             !- A3800
    Until:16:00, %SetPoint5560%,
                             !- A3802
    Until:17:00, %SetPoint5561%,
                             !- A3804
    Until:18:00, %SetPoint5562%,
                             !- A3806
    Until:19:00, %SetPoint5563%,
                             !- A3808
    Until:20:00, %SetPoint5564%,
                             !- A3810
    Until:21:00, %SetPoint5565%,
                             !- A3812
    Until:24:00, 12.2,       !- A3814
    Through:8/21,            !- A3815
    For:Alldays,             !- A3816
    Until:7:00, 12.2,        !- A3818
    Until:8:00, %SetPoint5576%,
                             !- A3820
    Until:9:00, %SetPoint5577%,
                             !- A3822
    Until:10:00, %SetPoint5578%,
                             !- A3824
    Until:11:00, %SetPoint5579%,
                             !- A3826
    Until:12:00, %SetPoint5580%,
                             !- A3828
    Until:13:00, %SetPoint5581%,
                             !- A3830
    Until:14:00, %SetPoint5582%,
                             !- A3832
    Until:15:00, %SetPoint5583%,
                             !- A3834
    Until:16:00, %SetPoint5584%,
                             !- A3836
    Until:17:00, %SetPoint5585%,
                             !- A3838
    Until:18:00, %SetPoint5586%,
                             !- A3840
    Until:19:00, %SetPoint5587%,
                             !- A3842
    Until:20:00, %SetPoint5588%,
                             !- A3844
    Until:21:00, %SetPoint5589%,
                             !- A3846
    Until:24:00, 12.2,       !- A3848
    Through:8/22,            !- A3849
    For:Alldays,             !- A3850
    Until:7:00, 12.2,        !- A3852
    Until:8:00, %SetPoint5600%,
                             !- A3854
    Until:9:00, %SetPoint5601%,
                             !- A3856
    Until:10:00, %SetPoint5602%,
                             !- A3858
    Until:11:00, %SetPoint5603%,
                             !- A3860
    Until:12:00, %SetPoint5604%,
                             !- A3862
    Until:13:00, %SetPoint5605%,
                             !- A3864
    Until:14:00, %SetPoint5606%,
                             !- A3866
    Until:15:00, %SetPoint5607%,
                             !- A3868
    Until:16:00, %SetPoint5608%,
                             !- A3870
    Until:17:00, %SetPoint5609%,
                             !- A3872
    Until:18:00, %SetPoint5610%,
                             !- A3874
    Until:19:00, %SetPoint5611%,
                             !- A3876
    Until:20:00, %SetPoint5612%,
                             !- A3878
    Until:21:00, %SetPoint5613%,
                             !- A3880
    Until:24:00, 12.2,       !- A3882
    Through:8/23,            !- A3883
    For:Alldays,             !- A3884
    Until:7:00, 12.2,        !- A3886
    Until:8:00, %SetPoint5624%,
                             !- A3888
    Until:9:00, %SetPoint5625%,
                             !- A3890
    Until:10:00, %SetPoint5626%,
                             !- A3892
    Until:11:00, %SetPoint5627%,
                             !- A3894
    Until:12:00, %SetPoint5628%,
                             !- A3896
    Until:13:00, %SetPoint5629%,
                             !- A3898
    Until:14:00, %SetPoint5630%,
                             !- A3900
    Until:15:00, %SetPoint5631%,
                             !- A3902
    Until:16:00, %SetPoint5632%,
                             !- A3904
    Until:17:00, %SetPoint5633%,
                             !- A3906
    Until:18:00, %SetPoint5634%,
                             !- A3908
    Until:19:00, %SetPoint5635%,
                             !- A3910
    Until:20:00, %SetPoint5636%,
                             !- A3912
    Until:21:00, %SetPoint5637%,
                             !- A3914
    Until:24:00, 12.2,       !- A3916
    Through:8/24,            !- A3917
    For:Alldays,             !- A3918
    Until:7:00, 12.2,        !- A3920
    Until:8:00, %SetPoint5648%,
                             !- A3922
    Until:9:00, %SetPoint5649%,
                             !- A3924
    Until:10:00, %SetPoint5650%,
                             !- A3926
    Until:11:00, %SetPoint5651%,
                             !- A3928
    Until:12:00, %SetPoint5652%,
                             !- A3930
    Until:13:00, %SetPoint5653%,
                             !- A3932
    Until:14:00, %SetPoint5654%,
                             !- A3934
    Until:15:00, %SetPoint5655%,
                             !- A3936
    Until:16:00, %SetPoint5656%,
                             !- A3938
    Until:17:00, %SetPoint5657%,
                             !- A3940
    Until:18:00, %SetPoint5658%,
                             !- A3942
    Until:19:00, %SetPoint5659%,
                             !- A3944
    Until:20:00, %SetPoint5660%,
                             !- A3946
    Until:21:00, %SetPoint5661%,
                             !- A3948
    Until:24:00, 12.2,       !- A3950
    Through:8/25,            !- A3951
    For:Alldays,             !- A3952
    Until:7:00, 12.2,        !- A3954
    Until:8:00, %SetPoint5672%,
                             !- A3956
    Until:9:00, %SetPoint5673%,
                             !- A3958
    Until:10:00, %SetPoint5674%,
                             !- A3960
    Until:11:00, %SetPoint5675%,
                             !- A3962
    Until:12:00, %SetPoint5676%,
                             !- A3964
    Until:13:00, %SetPoint5677%,
                             !- A3966
    Until:14:00, %SetPoint5678%,
                             !- A3968
    Until:15:00, %SetPoint5679%,
                             !- A3970
    Until:16:00, %SetPoint5680%,
                             !- A3972
    Until:17:00, %SetPoint5681%,
                             !- A3974
    Until:18:00, %SetPoint5682%,
                             !- A3976
    Until:19:00, %SetPoint5683%,
                             !- A3978
    Until:20:00, %SetPoint5684%,
                             !- A3980
    Until:21:00, %SetPoint5685%,
                             !- A3982
    Until:24:00, 12.2,       !- A3984
    Through:8/26,            !- A3985
    For:Alldays,             !- A3986
    Until:7:00, 12.2,        !- A3988
    Until:8:00, %SetPoint5696%,
                             !- A3990
    Until:9:00, %SetPoint5697%,
                             !- A3992
    Until:10:00, %SetPoint5698%,
                             !- A3994
    Until:11:00, %SetPoint5699%,
                             !- A3996
    Until:12:00, %SetPoint5700%,
                             !- A3998
    Until:13:00, %SetPoint5701%,
                             !- A4000
    Until:14:00, %SetPoint5702%,
                             !- A4002
    Until:15:00, %SetPoint5703%,
                             !- A4004
    Until:16:00, %SetPoint5704%,
                             !- A4006
    Until:17:00, %SetPoint5705%,
                             !- A4008
    Until:18:00, %SetPoint5706%,
                             !- A4010
    Until:19:00, %SetPoint5707%,
                             !- A4012
    Until:20:00, %SetPoint5708%,
                             !- A4014
    Until:21:00, %SetPoint5709%,
                             !- A4016
    Until:24:00, 12.2,       !- A4018
    Through:8/27,            !- A4019
    For:Alldays,             !- A4020
    Until:7:00, 12.2,        !- A4022
    Until:8:00, %SetPoint5720%,
                             !- A4024
    Until:9:00, %SetPoint5721%,
                             !- A4026
    Until:10:00, %SetPoint5722%,
                             !- A4028
    Until:11:00, %SetPoint5723%,
                             !- A4030
    Until:12:00, %SetPoint5724%,
                             !- A4032
    Until:13:00, %SetPoint5725%,
                             !- A4034
    Until:14:00, %SetPoint5726%,
                             !- A4036
    Until:15:00, %SetPoint5727%,
                             !- A4038
    Until:16:00, %SetPoint5728%,
                             !- A4040
    Until:17:00, %SetPoint5729%,
                             !- A4042
    Until:18:00, %SetPoint5730%,
                             !- A4044
    Until:19:00, %SetPoint5731%,
                             !- A4046
    Until:20:00, %SetPoint5732%,
                             !- A4048
    Until:21:00, %SetPoint5733%,
                             !- A4050
    Until:24:00, 12.2,       !- A4052
    Through:8/28,            !- A4053
    For:Alldays,             !- A4054
    Until:7:00, 12.2,        !- A4056
    Until:8:00, %SetPoint5744%,
                             !- A4058
    Until:9:00, %SetPoint5745%,
                             !- A4060
    Until:10:00, %SetPoint5746%,
                             !- A4062
    Until:11:00, %SetPoint5747%,
                             !- A4064
    Until:12:00, %SetPoint5748%,
                             !- A4066
    Until:13:00, %SetPoint5749%,
                             !- A4068
    Until:14:00, %SetPoint5750%,
                             !- A4070
    Until:15:00, %SetPoint5751%,
                             !- A4072
    Until:16:00, %SetPoint5752%,
                             !- A4074
    Until:17:00, %SetPoint5753%,
                             !- A4076
    Until:18:00, %SetPoint5754%,
                             !- A4078
    Until:19:00, %SetPoint5755%,
                             !- A4080
    Until:20:00, %SetPoint5756%,
                             !- A4082
    Until:21:00, %SetPoint5757%,
                             !- A4084
    Until:24:00, 12.2,       !- A4086
    Through:8/29,            !- A4087
    For:Alldays,             !- A4088
    Until:7:00, 12.2,        !- A4090
    Until:8:00, %SetPoint5768%,
                             !- A4092
    Until:9:00, %SetPoint5769%,
                             !- A4094
    Until:10:00, %SetPoint5770%,
                             !- A4096
    Until:11:00, %SetPoint5771%,
                             !- A4098
    Until:12:00, %SetPoint5772%,
                             !- A4100
    Until:13:00, %SetPoint5773%,
                             !- A4102
    Until:14:00, %SetPoint5774%,
                             !- A4104
    Until:15:00, %SetPoint5775%,
                             !- A4106
    Until:16:00, %SetPoint5776%,
                             !- A4108
    Until:17:00, %SetPoint5777%,
                             !- A4110
    Until:18:00, %SetPoint5778%,
                             !- A4112
    Until:19:00, %SetPoint5779%,
                             !- A4114
    Until:20:00, %SetPoint5780%,
                             !- A4116
    Until:21:00, %SetPoint5781%,
                             !- A4118
    Until:24:00, 12.2,       !- A4120
    Through:8/30,            !- A4121
    For:Alldays,             !- A4122
    Until:7:00, 12.2,        !- A4124
    Until:8:00, %SetPoint5792%,
                             !- A4126
    Until:9:00, %SetPoint5793%,
                             !- A4128
    Until:10:00, %SetPoint5794%,
                             !- A4130
    Until:11:00, %SetPoint5795%,
                             !- A4132
    Until:12:00, %SetPoint5796%,
                             !- A4134
    Until:13:00, %SetPoint5797%,
                             !- A4136
    Until:14:00, %SetPoint5798%,
                             !- A4138
    Until:15:00, %SetPoint5799%,
                             !- A4140
    Until:16:00, %SetPoint5800%,
                             !- A4142
    Until:17:00, %SetPoint5801%,
                             !- A4144
    Until:18:00, %SetPoint5802%,
                             !- A4146
    Until:19:00, %SetPoint5803%,
                             !- A4148
    Until:20:00, %SetPoint5804%,
                             !- A4150
    Until:21:00, %SetPoint5805%,
                             !- A4152
    Until:24:00, 12.2,       !- A4154
    Through:8/31,            !- A4155
    For:Alldays,             !- A4156
    Until:7:00, 12.2,        !- A4158
    Until:8:00, %SetPoint5816%,
                             !- A4160
    Until:9:00, %SetPoint5817%,
                             !- A4162
    Until:10:00, %SetPoint5818%,
                             !- A4164
    Until:11:00, %SetPoint5819%,
                             !- A4166
    Until:12:00, %SetPoint5820%,
                             !- A4168
    Until:13:00, %SetPoint5821%,
                             !- A4170
    Until:14:00, %SetPoint5822%,
                             !- A4172
    Until:15:00, %SetPoint5823%,
                             !- A4174
    Until:16:00, %SetPoint5824%,
                             !- A4176
    Until:17:00, %SetPoint5825%,
                             !- A4178
    Until:18:00, %SetPoint5826%,
                             !- A4180
    Until:19:00, %SetPoint5827%,
                             !- A4182
    Until:20:00, %SetPoint5828%,
                             !- A4184
    Until:21:00, %SetPoint5829%,
                             !- A4186
    Until:24:00, 12.2,       !- A4188
    Through:12/31,           !- A4189
    For:Alldays,             !- A4190
    Until:24:00, 12.2;       !- A4192

Schedule:Compact,
    HVACTemplate-Dynamic3,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through:8/30,            !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00, 12.2,       !- Field 4
    Through:9/1,             !- Field 5
    For:Alldays,             !- Field 6
    Until:7:00, 12.2,        !- Field 8
    Until:8:00, %SetPoint5840%,
                             !- Field 10
    Until:9:00, %SetPoint5841%,
                             !- Field 12
    Until:10:00, %SetPoint5842%,
                             !- Field 14
    Until:11:00, %SetPoint5843%,
                             !- Field 16
    Until:12:00, %SetPoint5844%,
                             !- Field 18
    Until:13:00, %SetPoint5845%,
                             !- Field 20
    Until:14:00, %SetPoint5846%,
                             !- Field 22
    Until:15:00, %SetPoint5847%,
                             !- Field 24
    Until:16:00, %SetPoint5848%,
                             !- Field 26
    Until:17:00, %SetPoint5849%,
                             !- Field 28
    Until:18:00, %SetPoint5850%,
                             !- Field 30
    Until:19:00, %SetPoint5851%,
                             !- Field 32
    Until:20:00, %SetPoint5852%,
                             !- Field 34
    Until:21:00, %SetPoint5853%,
                             !- Field 36
    Until:24:00, 12.2,       !- Field 38
    Through:9/2,             !- Field 39
    For:Alldays,             !- Field 40
    Until:7:00, 12.2,        !- Field 42
    Until:8:00, %SetPoint5864%,
                             !- Field 44
    Until:9:00, %SetPoint5865%,
                             !- Field 46
    Until:10:00, %SetPoint5866%,
                             !- Field 48
    Until:11:00, %SetPoint5867%,
                             !- Field 50
    Until:12:00, %SetPoint5868%,
                             !- Field 52
    Until:13:00, %SetPoint5869%,
                             !- Field 54
    Until:14:00, %SetPoint5870%,
                             !- Field 56
    Until:15:00, %SetPoint5871%,
                             !- Field 58
    Until:16:00, %SetPoint5872%,
                             !- Field 60
    Until:17:00, %SetPoint5873%,
                             !- Field 62
    Until:18:00, %SetPoint5874%,
                             !- Field 64
    Until:19:00, %SetPoint5875%,
                             !- Field 66
    Until:20:00, %SetPoint5876%,
                             !- Field 68
    Until:21:00, %SetPoint5877%,
                             !- Field 70
    Until:24:00, 12.2,       !- Field 72
    Through:9/3,             !- Field 73
    For:Alldays,             !- Field 74
    Until:7:00, 12.2,        !- Field 76
    Until:8:00, %SetPoint5888%,
                             !- Field 78
    Until:9:00, %SetPoint5889%,
                             !- Field 80
    Until:10:00, %SetPoint5890%,
                             !- Field 82
    Until:11:00, %SetPoint5891%,
                             !- Field 84
    Until:12:00, %SetPoint5892%,
                             !- Field 86
    Until:13:00, %SetPoint5893%,
                             !- Field 88
    Until:14:00, %SetPoint5894%,
                             !- Field 90
    Until:15:00, %SetPoint5895%,
                             !- Field 92
    Until:16:00, %SetPoint5896%,
                             !- Field 94
    Until:17:00, %SetPoint5897%,
                             !- Field 96
    Until:18:00, %SetPoint5898%,
                             !- Field 98
    Until:19:00, %SetPoint5899%,
                             !- Field 100
    Until:20:00, %SetPoint5900%,
                             !- Field 102
    Until:21:00, %SetPoint5901%,
                             !- Field 104
    Until:24:00, 12.2,       !- Field 106
    Through:9/4,             !- Field 107
    For:Alldays,             !- Field 108
    Until:7:00, 12.2,        !- Field 110
    Until:8:00, %SetPoint5912%,
                             !- Field 112
    Until:9:00, %SetPoint5913%,
                             !- Field 114
    Until:10:00, %SetPoint5914%,
                             !- Field 116
    Until:11:00, %SetPoint5915%,
                             !- Field 118
    Until:12:00, %SetPoint5916%,
                             !- Field 120
    Until:13:00, %SetPoint5917%,
                             !- Field 122
    Until:14:00, %SetPoint5918%,
                             !- Field 124
    Until:15:00, %SetPoint5919%,
                             !- Field 126
    Until:16:00, %SetPoint5920%,
                             !- Field 128
    Until:17:00, %SetPoint5921%,
                             !- Field 130
    Until:18:00, %SetPoint5922%,
                             !- Field 132
    Until:19:00, %SetPoint5923%,
                             !- Field 134
    Until:20:00, %SetPoint5924%,
                             !- Field 136
    Until:21:00, %SetPoint5925%,
                             !- Field 138
    Until:24:00, 12.2,       !- Field 140
    Through:9/5,             !- Field 141
    For:Alldays,             !- Field 142
    Until:7:00, 12.2,        !- Field 144
    Until:8:00, %SetPoint5936%,
                             !- Field 146
    Until:9:00, %SetPoint5937%,
                             !- Field 148
    Until:10:00, %SetPoint5938%,
                             !- Field 150
    Until:11:00, %SetPoint5939%,
                             !- A154
    Until:12:00, %SetPoint5940%,
                             !- A156
    Until:13:00, %SetPoint5941%,
                             !- A158
    Until:14:00, %SetPoint5942%,
                             !- A160
    Until:15:00, %SetPoint5943%,
                             !- A162
    Until:16:00, %SetPoint5944%,
                             !- A164
    Until:17:00, %SetPoint5945%,
                             !- A166
    Until:18:00, %SetPoint5946%,
                             !- A168
    Until:19:00, %SetPoint5947%,
                             !- A170
    Until:20:00, %SetPoint5948%,
                             !- A172
    Until:21:00, %SetPoint5949%,
                             !- A174
    Until:24:00, 12.2,       !- A176
    Through:9/6,             !- A177
    For:Alldays,             !- A178
    Until:7:00, 12.2,        !- A180
    Until:8:00, %SetPoint5960%,
                             !- A182
    Until:9:00, %SetPoint5961%,
                             !- A184
    Until:10:00, %SetPoint5962%,
                             !- A186
    Until:11:00, %SetPoint5963%,
                             !- A188
    Until:12:00, %SetPoint5964%,
                             !- A190
    Until:13:00, %SetPoint5965%,
                             !- A192
    Until:14:00, %SetPoint5966%,
                             !- A194
    Until:15:00, %SetPoint5967%,
                             !- A196
    Until:16:00, %SetPoint5968%,
                             !- A198
    Until:17:00, %SetPoint5969%,
                             !- A200
    Until:18:00, %SetPoint5970%,
                             !- A202
    Until:19:00, %SetPoint5971%,
                             !- A204
    Until:20:00, %SetPoint5972%,
                             !- A206
    Until:21:00, %SetPoint5973%,
                             !- A208
    Until:24:00, 12.2,       !- A210
    Through:9/7,             !- A211
    For:Alldays,             !- A212
    Until:7:00, 12.2,        !- A214
    Until:8:00, %SetPoint5984%,
                             !- A216
    Until:9:00, %SetPoint5985%,
                             !- A218
    Until:10:00, %SetPoint5986%,
                             !- A220
    Until:11:00, %SetPoint5987%,
                             !- A222
    Until:12:00, %SetPoint5988%,
                             !- A224
    Until:13:00, %SetPoint5989%,
                             !- A226
    Until:14:00, %SetPoint5990%,
                             !- A228
    Until:15:00, %SetPoint5991%,
                             !- A230
    Until:16:00, %SetPoint5992%,
                             !- A232
    Until:17:00, %SetPoint5993%,
                             !- A234
    Until:18:00, %SetPoint5994%,
                             !- A236
    Until:19:00, %SetPoint5995%,
                             !- A238
    Until:20:00, %SetPoint5996%,
                             !- A240
    Until:21:00, %SetPoint5997%,
                             !- A242
    Until:24:00, 12.2,       !- A244
    Through:9/8,             !- A245
    For:Alldays,             !- A246
    Until:7:00, 12.2,        !- A248
    Until:8:00, %SetPoint6008%,
                             !- A250
    Until:9:00, %SetPoint6009%,
                             !- A252
    Until:10:00, %SetPoint6010%,
                             !- A254
    Until:11:00, %SetPoint6011%,
                             !- A256
    Until:12:00, %SetPoint6012%,
                             !- A258
    Until:13:00, %SetPoint6013%,
                             !- A260
    Until:14:00, %SetPoint6014%,
                             !- A262
    Until:15:00, %SetPoint6015%,
                             !- A264
    Until:16:00, %SetPoint6016%,
                             !- A266
    Until:17:00, %SetPoint6017%,
                             !- A268
    Until:18:00, %SetPoint6018%,
                             !- A270
    Until:19:00, %SetPoint6019%,
                             !- A272
    Until:20:00, %SetPoint6020%,
                             !- A274
    Until:21:00, %SetPoint6021%,
                             !- A276
    Until:24:00, 12.2,       !- A278
    Through:9/9,             !- A279
    For:Alldays,             !- A280
    Until:7:00, 12.2,        !- A282
    Until:8:00, %SetPoint6032%,
                             !- A284
    Until:9:00, %SetPoint6033%,
                             !- A286
    Until:10:00, %SetPoint6034%,
                             !- A288
    Until:11:00, %SetPoint6035%,
                             !- A290
    Until:12:00, %SetPoint6036%,
                             !- A292
    Until:13:00, %SetPoint6037%,
                             !- A294
    Until:14:00, %SetPoint6038%,
                             !- A296
    Until:15:00, %SetPoint6039%,
                             !- A298
    Until:16:00, %SetPoint6040%,
                             !- A300
    Until:17:00, %SetPoint6041%,
                             !- A302
    Until:18:00, %SetPoint6042%,
                             !- A304
    Until:19:00, %SetPoint6043%,
                             !- A306
    Until:20:00, %SetPoint6044%,
                             !- A308
    Until:21:00, %SetPoint6045%,
                             !- A310
    Until:24:00, 12.2,       !- A312
    Through:9/10,            !- A313
    For:Alldays,             !- A314
    Until:7:00, 12.2,        !- A316
    Until:8:00, %SetPoint6056%,
                             !- A318
    Until:9:00, %SetPoint6057%,
                             !- A320
    Until:10:00, %SetPoint6058%,
                             !- A322
    Until:11:00, %SetPoint6059%,
                             !- A324
    Until:12:00, %SetPoint6060%,
                             !- A326
    Until:13:00, %SetPoint6061%,
                             !- A328
    Until:14:00, %SetPoint6062%,
                             !- A330
    Until:15:00, %SetPoint6063%,
                             !- A332
    Until:16:00, %SetPoint6064%,
                             !- A334
    Until:17:00, %SetPoint6065%,
                             !- A336
    Until:18:00, %SetPoint6066%,
                             !- A338
    Until:19:00, %SetPoint6067%,
                             !- A340
    Until:20:00, %SetPoint6068%,
                             !- A342
    Until:21:00, %SetPoint6069%,
                             !- A344
    Until:24:00, 12.2,       !- A346
    Through:9/11,            !- A347
    For:Alldays,             !- A348
    Until:7:00, 12.2,        !- A350
    Until:8:00, %SetPoint6080%,
                             !- A352
    Until:9:00, %SetPoint6081%,
                             !- A354
    Until:10:00, %SetPoint6082%,
                             !- A356
    Until:11:00, %SetPoint6083%,
                             !- A358
    Until:12:00, %SetPoint6084%,
                             !- A360
    Until:13:00, %SetPoint6085%,
                             !- A362
    Until:14:00, %SetPoint6086%,
                             !- A364
    Until:15:00, %SetPoint6087%,
                             !- A366
    Until:16:00, %SetPoint6088%,
                             !- A368
    Until:17:00, %SetPoint6089%,
                             !- A370
    Until:18:00, %SetPoint6090%,
                             !- A372
    Until:19:00, %SetPoint6091%,
                             !- A374
    Until:20:00, %SetPoint6092%,
                             !- A376
    Until:21:00, %SetPoint6093%,
                             !- A378
    Until:24:00, 12.2,       !- A380
    Through:9/12,            !- A381
    For:Alldays,             !- A382
    Until:7:00, 12.2,        !- A384
    Until:8:00, %SetPoint6104%,
                             !- A386
    Until:9:00, %SetPoint6105%,
                             !- A388
    Until:10:00, %SetPoint6106%,
                             !- A390
    Until:11:00, %SetPoint6107%,
                             !- A392
    Until:12:00, %SetPoint6108%,
                             !- A394
    Until:13:00, %SetPoint6109%,
                             !- A396
    Until:14:00, %SetPoint6110%,
                             !- A398
    Until:15:00, %SetPoint6111%,
                             !- A400
    Until:16:00, %SetPoint6112%,
                             !- A402
    Until:17:00, %SetPoint6113%,
                             !- A404
    Until:18:00, %SetPoint6114%,
                             !- A406
    Until:19:00, %SetPoint6115%,
                             !- A408
    Until:20:00, %SetPoint6116%,
                             !- A410
    Until:21:00, %SetPoint6117%,
                             !- A412
    Until:24:00, 12.2,       !- A414
    Through:9/13,            !- A415
    For:Alldays,             !- A416
    Until:7:00, 12.2,        !- A418
    Until:8:00, %SetPoint6128%,
                             !- A420
    Until:9:00, %SetPoint6129%,
                             !- A422
    Until:10:00, %SetPoint6130%,
                             !- A424
    Until:11:00, %SetPoint6131%,
                             !- A426
    Until:12:00, %SetPoint6132%,
                             !- A428
    Until:13:00, %SetPoint6133%,
                             !- A430
    Until:14:00, %SetPoint6134%,
                             !- A432
    Until:15:00, %SetPoint6135%,
                             !- A434
    Until:16:00, %SetPoint6136%,
                             !- A436
    Until:17:00, %SetPoint6137%,
                             !- A438
    Until:18:00, %SetPoint6138%,
                             !- A440
    Until:19:00, %SetPoint6139%,
                             !- A442
    Until:20:00, %SetPoint6140%,
                             !- A444
    Until:21:00, %SetPoint6141%,
                             !- A446
    Until:24:00, 12.2,       !- A448
    Through:9/14,            !- A449
    For:Alldays,             !- A450
    Until:7:00, 12.2,        !- A452
    Until:8:00, %SetPoint6152%,
                             !- A454
    Until:9:00, %SetPoint6153%,
                             !- A456
    Until:10:00, %SetPoint6154%,
                             !- A458
    Until:11:00, %SetPoint6155%,
                             !- A460
    Until:12:00, %SetPoint6156%,
                             !- A462
    Until:13:00, %SetPoint6157%,
                             !- A464
    Until:14:00, %SetPoint6158%,
                             !- A466
    Until:15:00, %SetPoint6159%,
                             !- A468
    Until:16:00, %SetPoint6160%,
                             !- A470
    Until:17:00, %SetPoint6161%,
                             !- A472
    Until:18:00, %SetPoint6162%,
                             !- A474
    Until:19:00, %SetPoint6163%,
                             !- A476
    Until:20:00, %SetPoint6164%,
                             !- A478
    Until:21:00, %SetPoint6165%,
                             !- A480
    Until:24:00, 12.2,       !- A482
    Through:9/15,            !- A483
    For:Alldays,             !- A484
    Until:7:00, 12.2,        !- A486
    Until:8:00, %SetPoint6176%,
                             !- A488
    Until:9:00, %SetPoint6177%,
                             !- A490
    Until:10:00, %SetPoint6178%,
                             !- A492
    Until:11:00, %SetPoint6179%,
                             !- A494
    Until:12:00, %SetPoint6180%,
                             !- A496
    Until:13:00, %SetPoint6181%,
                             !- A498
    Until:14:00, %SetPoint6182%,
                             !- A500
    Until:15:00, %SetPoint6183%,
                             !- A502
    Until:16:00, %SetPoint6184%,
                             !- A504
    Until:17:00, %SetPoint6185%,
                             !- A506
    Until:18:00, %SetPoint6186%,
                             !- A508
    Until:19:00, %SetPoint6187%,
                             !- A510
    Until:20:00, %SetPoint6188%,
                             !- A512
    Until:21:00, %SetPoint6189%,
                             !- A514
    Until:24:00, 12.2,       !- A516
    Through:9/16,            !- A517
    For:Alldays,             !- A518
    Until:7:00, 12.2,        !- A520
    Until:8:00, %SetPoint6200%,
                             !- A522
    Until:9:00, %SetPoint6201%,
                             !- A524
    Until:10:00, %SetPoint6202%,
                             !- A526
    Until:11:00, %SetPoint6203%,
                             !- A528
    Until:12:00, %SetPoint6204%,
                             !- A530
    Until:13:00, %SetPoint6205%,
                             !- A532
    Until:14:00, %SetPoint6206%,
                             !- A534
    Until:15:00, %SetPoint6207%,
                             !- A536
    Until:16:00, %SetPoint6208%,
                             !- A538
    Until:17:00, %SetPoint6209%,
                             !- A540
    Until:18:00, %SetPoint6210%,
                             !- A542
    Until:19:00, %SetPoint6211%,
                             !- A544
    Until:20:00, %SetPoint6212%,
                             !- A546
    Until:21:00, %SetPoint6213%,
                             !- A548
    Until:24:00, 12.2,       !- A550
    Through:9/17,            !- A551
    For:Alldays,             !- A552
    Until:7:00, 12.2,        !- A554
    Until:8:00, %SetPoint6224%,
                             !- A556
    Until:9:00, %SetPoint6225%,
                             !- A558
    Until:10:00, %SetPoint6226%,
                             !- A560
    Until:11:00, %SetPoint6227%,
                             !- A562
    Until:12:00, %SetPoint6228%,
                             !- A564
    Until:13:00, %SetPoint6229%,
                             !- A566
    Until:14:00, %SetPoint6230%,
                             !- A568
    Until:15:00, %SetPoint6231%,
                             !- A570
    Until:16:00, %SetPoint6232%,
                             !- A572
    Until:17:00, %SetPoint6233%,
                             !- A574
    Until:18:00, %SetPoint6234%,
                             !- A576
    Until:19:00, %SetPoint6235%,
                             !- A578
    Until:20:00, %SetPoint6236%,
                             !- A580
    Until:21:00, %SetPoint6237%,
                             !- A582
    Until:24:00, 12.2,       !- A584
    Through:9/18,            !- A585
    For:Alldays,             !- A586
    Until:7:00, 12.2,        !- A588
    Until:8:00, %SetPoint6248%,
                             !- A590
    Until:9:00, %SetPoint6249%,
                             !- A592
    Until:10:00, %SetPoint6250%,
                             !- A594
    Until:11:00, %SetPoint6251%,
                             !- A596
    Until:12:00, %SetPoint6252%,
                             !- A598
    Until:13:00, %SetPoint6253%,
                             !- A600
    Until:14:00, %SetPoint6254%,
                             !- A602
    Until:15:00, %SetPoint6255%,
                             !- A604
    Until:16:00, %SetPoint6256%,
                             !- A606
    Until:17:00, %SetPoint6257%,
                             !- A608
    Until:18:00, %SetPoint6258%,
                             !- A610
    Until:19:00, %SetPoint6259%,
                             !- A612
    Until:20:00, %SetPoint6260%,
                             !- A614
    Until:21:00, %SetPoint6261%,
                             !- A616
    Until:24:00, 12.2,       !- A618
    Through:9/19,            !- A619
    For:Alldays,             !- A620
    Until:7:00, 12.2,        !- A622
    Until:8:00, %SetPoint6272%,
                             !- A624
    Until:9:00, %SetPoint6273%,
                             !- A626
    Until:10:00, %SetPoint6274%,
                             !- A628
    Until:11:00, %SetPoint6275%,
                             !- A630
    Until:12:00, %SetPoint6276%,
                             !- A632
    Until:13:00, %SetPoint6277%,
                             !- A634
    Until:14:00, %SetPoint6278%,
                             !- A636
    Until:15:00, %SetPoint6279%,
                             !- A638
    Until:16:00, %SetPoint6280%,
                             !- A640
    Until:17:00, %SetPoint6281%,
                             !- A642
    Until:18:00, %SetPoint6282%,
                             !- A644
    Until:19:00, %SetPoint6283%,
                             !- A646
    Until:20:00, %SetPoint6284%,
                             !- A648
    Until:21:00, %SetPoint6285%,
                             !- A650
    Until:24:00, 12.2,       !- A652
    Through:9/20,            !- A653
    For:Alldays,             !- A654
    Until:7:00, 12.2,        !- A656
    Until:8:00, %SetPoint6296%,
                             !- A658
    Until:9:00, %SetPoint6297%,
                             !- A660
    Until:10:00, %SetPoint6298%,
                             !- A662
    Until:11:00, %SetPoint6299%,
                             !- A664
    Until:12:00, %SetPoint6300%,
                             !- A666
    Until:13:00, %SetPoint6301%,
                             !- A668
    Until:14:00, %SetPoint6302%,
                             !- A670
    Until:15:00, %SetPoint6303%,
                             !- A672
    Until:16:00, %SetPoint6304%,
                             !- A674
    Until:17:00, %SetPoint6305%,
                             !- A676
    Until:18:00, %SetPoint6306%,
                             !- A678
    Until:19:00, %SetPoint6307%,
                             !- A680
    Until:20:00, %SetPoint6308%,
                             !- A682
    Until:21:00, %SetPoint6309%,
                             !- A684
    Until:24:00, 12.2,       !- A686
    Through:9/21,            !- A687
    For:Alldays,             !- A688
    Until:7:00, 12.2,        !- A690
    Until:8:00, %SetPoint6320%,
                             !- A692
    Until:9:00, %SetPoint6321%,
                             !- A694
    Until:10:00, %SetPoint6322%,
                             !- A696
    Until:11:00, %SetPoint6323%,
                             !- A698
    Until:12:00, %SetPoint6324%,
                             !- A700
    Until:13:00, %SetPoint6325%,
                             !- A702
    Until:14:00, %SetPoint6326%,
                             !- A704
    Until:15:00, %SetPoint6327%,
                             !- A706
    Until:16:00, %SetPoint6328%,
                             !- A708
    Until:17:00, %SetPoint6329%,
                             !- A710
    Until:18:00, %SetPoint6330%,
                             !- A712
    Until:19:00, %SetPoint6331%,
                             !- A714
    Until:20:00, %SetPoint6332%,
                             !- A716
    Until:21:00, %SetPoint6333%,
                             !- A718
    Until:24:00, 12.2,       !- A720
    Through:9/22,            !- A721
    For:Alldays,             !- A722
    Until:7:00, 12.2,        !- A724
    Until:8:00, %SetPoint6344%,
                             !- A726
    Until:9:00, %SetPoint6345%,
                             !- A728
    Until:10:00, %SetPoint6346%,
                             !- A730
    Until:11:00, %SetPoint6347%,
                             !- A732
    Until:12:00, %SetPoint6348%,
                             !- A734
    Until:13:00, %SetPoint6349%,
                             !- A736
    Until:14:00, %SetPoint6350%,
                             !- A738
    Until:15:00, %SetPoint6351%,
                             !- A740
    Until:16:00, %SetPoint6352%,
                             !- A742
    Until:17:00, %SetPoint6353%,
                             !- A744
    Until:18:00, %SetPoint6354%,
                             !- A746
    Until:19:00, %SetPoint6355%,
                             !- A748
    Until:20:00, %SetPoint6356%,
                             !- A750
    Until:21:00, %SetPoint6357%,
                             !- A752
    Until:24:00, 12.2,       !- A754
    Through:9/23,            !- A755
    For:Alldays,             !- A756
    Until:7:00, 12.2,        !- A758
    Until:8:00, %SetPoint6368%,
                             !- A760
    Until:9:00, %SetPoint6369%,
                             !- A762
    Until:10:00, %SetPoint6370%,
                             !- A764
    Until:11:00, %SetPoint6371%,
                             !- A766
    Until:12:00, %SetPoint6372%,
                             !- A768
    Until:13:00, %SetPoint6373%,
                             !- A770
    Until:14:00, %SetPoint6374%,
                             !- A772
    Until:15:00, %SetPoint6375%,
                             !- A774
    Until:16:00, %SetPoint6376%,
                             !- A776
    Until:17:00, %SetPoint6377%,
                             !- A778
    Until:18:00, %SetPoint6378%,
                             !- A780
    Until:19:00, %SetPoint6379%,
                             !- A782
    Until:20:00, %SetPoint6380%,
                             !- A784
    Until:21:00, %SetPoint6381%,
                             !- A786
    Until:24:00, 12.2,       !- A788
    Through:9/24,            !- A789
    For:Alldays,             !- A790
    Until:7:00, 12.2,        !- A792
    Until:8:00, %SetPoint6392%,
                             !- A794
    Until:9:00, %SetPoint6393%,
                             !- A796
    Until:10:00, %SetPoint6394%,
                             !- A798
    Until:11:00, %SetPoint6395%,
                             !- A800
    Until:12:00, %SetPoint6396%,
                             !- A802
    Until:13:00, %SetPoint6397%,
                             !- A804
    Until:14:00, %SetPoint6398%,
                             !- A806
    Until:15:00, %SetPoint6399%,
                             !- A808
    Until:16:00, %SetPoint6400%,
                             !- A810
    Until:17:00, %SetPoint6401%,
                             !- A812
    Until:18:00, %SetPoint6402%,
                             !- A814
    Until:19:00, %SetPoint6403%,
                             !- A816
    Until:20:00, %SetPoint6404%,
                             !- A818
    Until:21:00, %SetPoint6405%,
                             !- A820
    Until:24:00, 12.2,       !- A822
    Through:9/25,            !- A823
    For:Alldays,             !- A824
    Until:7:00, 12.2,        !- A826
    Until:8:00, %SetPoint6416%,
                             !- A828
    Until:9:00, %SetPoint6417%,
                             !- A830
    Until:10:00, %SetPoint6418%,
                             !- A832
    Until:11:00, %SetPoint6419%,
                             !- A834
    Until:12:00, %SetPoint6420%,
                             !- A836
    Until:13:00, %SetPoint6421%,
                             !- A838
    Until:14:00, %SetPoint6422%,
                             !- A840
    Until:15:00, %SetPoint6423%,
                             !- A842
    Until:16:00, %SetPoint6424%,
                             !- A844
    Until:17:00, %SetPoint6425%,
                             !- A846
    Until:18:00, %SetPoint6426%,
                             !- A848
    Until:19:00, %SetPoint6427%,
                             !- A850
    Until:20:00, %SetPoint6428%,
                             !- A852
    Until:21:00, %SetPoint6429%,
                             !- A854
    Until:24:00, 12.2,       !- A856
    Through:9/26,            !- A857
    For:Alldays,             !- A858
    Until:7:00, 12.2,        !- A860
    Until:8:00, %SetPoint6440%,
                             !- A862
    Until:9:00, %SetPoint6441%,
                             !- A864
    Until:10:00, %SetPoint6442%,
                             !- A866
    Until:11:00, %SetPoint6443%,
                             !- A868
    Until:12:00, %SetPoint6444%,
                             !- A870
    Until:13:00, %SetPoint6445%,
                             !- A872
    Until:14:00, %SetPoint6446%,
                             !- A874
    Until:15:00, %SetPoint6447%,
                             !- A876
    Until:16:00, %SetPoint6448%,
                             !- A878
    Until:17:00, %SetPoint6449%,
                             !- A880
    Until:18:00, %SetPoint6450%,
                             !- A882
    Until:19:00, %SetPoint6451%,
                             !- A884
    Until:20:00, %SetPoint6452%,
                             !- A886
    Until:21:00, %SetPoint6453%,
                             !- A888
    Until:24:00, 12.2,       !- A890
    Through:9/27,            !- A891
    For:Alldays,             !- A892
    Until:7:00, 12.2,        !- A894
    Until:8:00, %SetPoint6464%,
                             !- A896
    Until:9:00, %SetPoint6465%,
                             !- A898
    Until:10:00, %SetPoint6466%,
                             !- A900
    Until:11:00, %SetPoint6467%,
                             !- A902
    Until:12:00, %SetPoint6468%,
                             !- A904
    Until:13:00, %SetPoint6469%,
                             !- A906
    Until:14:00, %SetPoint6470%,
                             !- A908
    Until:15:00, %SetPoint6471%,
                             !- A910
    Until:16:00, %SetPoint6472%,
                             !- A912
    Until:17:00, %SetPoint6473%,
                             !- A914
    Until:18:00, %SetPoint6474%,
                             !- A916
    Until:19:00, %SetPoint6475%,
                             !- A918
    Until:20:00, %SetPoint6476%,
                             !- A920
    Until:21:00, %SetPoint6477%,
                             !- A922
    Until:24:00, 12.2,       !- A924
    Through:9/28,            !- A925
    For:Alldays,             !- A926
    Until:7:00, 12.2,        !- A928
    Until:8:00, %SetPoint6488%,
                             !- A930
    Until:9:00, %SetPoint6489%,
                             !- A932
    Until:10:00, %SetPoint6490%,
                             !- A934
    Until:11:00, %SetPoint6491%,
                             !- A936
    Until:12:00, %SetPoint6492%,
                             !- A938
    Until:13:00, %SetPoint6493%,
                             !- A940
    Until:14:00, %SetPoint6494%,
                             !- A942
    Until:15:00, %SetPoint6495%,
                             !- A944
    Until:16:00, %SetPoint6496%,
                             !- A946
    Until:17:00, %SetPoint6497%,
                             !- A948
    Until:18:00, %SetPoint6498%,
                             !- A950
    Until:19:00, %SetPoint6499%,
                             !- A952
    Until:20:00, %SetPoint6500%,
                             !- A954
    Until:21:00, %SetPoint6501%,
                             !- A956
    Until:24:00, 12.2,       !- A958
    Through:9/29,            !- A959
    For:Alldays,             !- A960
    Until:7:00, 12.2,        !- A962
    Until:8:00, %SetPoint6512%,
                             !- A964
    Until:9:00, %SetPoint6513%,
                             !- A966
    Until:10:00, %SetPoint6514%,
                             !- A968
    Until:11:00, %SetPoint6515%,
                             !- A970
    Until:12:00, %SetPoint6516%,
                             !- A972
    Until:13:00, %SetPoint6517%,
                             !- A974
    Until:14:00, %SetPoint6518%,
                             !- A976
    Until:15:00, %SetPoint6519%,
                             !- A978
    Until:16:00, %SetPoint6520%,
                             !- A980
    Until:17:00, %SetPoint6521%,
                             !- A982
    Until:18:00, %SetPoint6522%,
                             !- A984
    Until:19:00, %SetPoint6523%,
                             !- A986
    Until:20:00, %SetPoint6524%,
                             !- A988
    Until:21:00, %SetPoint6525%,
                             !- A990
    Until:24:00, 12.2,       !- A992
    Through:9/30,            !- A993
    For:Alldays,             !- A994
    Until:7:00, 12.2,        !- A996
    Until:8:00, %SetPoint6536%,
                             !- A998
    Until:9:00, %SetPoint6537%,
                             !- A1000
    Until:10:00, %SetPoint6538%,
                             !- A1002
    Until:11:00, %SetPoint6539%,
                             !- A1004
    Until:12:00, %SetPoint6540%,
                             !- A1006
    Until:13:00, %SetPoint6541%,
                             !- A1008
    Until:14:00, %SetPoint6542%,
                             !- A1010
    Until:15:00, %SetPoint6543%,
                             !- A1012
    Until:16:00, %SetPoint6544%,
                             !- A1014
    Until:17:00, %SetPoint6545%,
                             !- A1016
    Until:18:00, %SetPoint6546%,
                             !- A1018
    Until:19:00, %SetPoint6547%,
                             !- A1020
    Until:20:00, %SetPoint6548%,
                             !- A1022
    Until:21:00, %SetPoint6549%,
                             !- A1024
    Until:24:00, 12.2,       !- A1026
    Through:10/1,            !- A1027
    For:Alldays,             !- A1028
    Until:7:00, 12.2,        !- A1030
    Until:8:00, %SetPoint6560%,
                             !- A1032
    Until:9:00, %SetPoint6561%,
                             !- A1034
    Until:10:00, %SetPoint6562%,
                             !- A1036
    Until:11:00, %SetPoint6563%,
                             !- A1038
    Until:12:00, %SetPoint6564%,
                             !- A1040
    Until:13:00, %SetPoint6565%,
                             !- A1042
    Until:14:00, %SetPoint6566%,
                             !- A1044
    Until:15:00, %SetPoint6567%,
                             !- A1046
    Until:16:00, %SetPoint6568%,
                             !- A1048
    Until:17:00, %SetPoint6569%,
                             !- A1050
    Until:18:00, %SetPoint6570%,
                             !- A1052
    Until:19:00, %SetPoint6571%,
                             !- A1054
    Until:20:00, %SetPoint6572%,
                             !- A1056
    Until:21:00, %SetPoint6573%,
                             !- A1058
    Until:24:00, 12.2,       !- A1060
    Through:10/2,            !- A1061
    For:Alldays,             !- A1062
    Until:7:00, 12.2,        !- A1064
    Until:8:00, %SetPoint6584%,
                             !- A1066
    Until:9:00, %SetPoint6585%,
                             !- A1068
    Until:10:00, %SetPoint6586%,
                             !- A1070
    Until:11:00, %SetPoint6587%,
                             !- A1072
    Until:12:00, %SetPoint6588%,
                             !- A1074
    Until:13:00, %SetPoint6589%,
                             !- A1076
    Until:14:00, %SetPoint6590%,
                             !- A1078
    Until:15:00, %SetPoint6591%,
                             !- A1080
    Until:16:00, %SetPoint6592%,
                             !- A1082
    Until:17:00, %SetPoint6593%,
                             !- A1084
    Until:18:00, %SetPoint6594%,
                             !- A1086
    Until:19:00, %SetPoint6595%,
                             !- A1088
    Until:20:00, %SetPoint6596%,
                             !- A1090
    Until:21:00, %SetPoint6597%,
                             !- A1092
    Until:24:00, 12.2,       !- A1094
    Through:10/3,            !- A1095
    For:Alldays,             !- A1096
    Until:7:00, 12.2,        !- A1098
    Until:8:00, %SetPoint6608%,
                             !- A1100
    Until:9:00, %SetPoint6609%,
                             !- A1102
    Until:10:00, %SetPoint6610%,
                             !- A1104
    Until:11:00, %SetPoint6611%,
                             !- A1106
    Until:12:00, %SetPoint6612%,
                             !- A1108
    Until:13:00, %SetPoint6613%,
                             !- A1110
    Until:14:00, %SetPoint6614%,
                             !- A1112
    Until:15:00, %SetPoint6615%,
                             !- A1114
    Until:16:00, %SetPoint6616%,
                             !- A1116
    Until:17:00, %SetPoint6617%,
                             !- A1118
    Until:18:00, %SetPoint6618%,
                             !- A1120
    Until:19:00, %SetPoint6619%,
                             !- A1122
    Until:20:00, %SetPoint6620%,
                             !- A1124
    Until:21:00, %SetPoint6621%,
                             !- A1126
    Until:24:00, 12.2,       !- A1128
    Through:10/4,            !- A1129
    For:Alldays,             !- A1130
    Until:7:00, 12.2,        !- A1132
    Until:8:00, %SetPoint6632%,
                             !- A1134
    Until:9:00, %SetPoint6633%,
                             !- A1136
    Until:10:00, %SetPoint6634%,
                             !- A1138
    Until:11:00, %SetPoint6635%,
                             !- A1140
    Until:12:00, %SetPoint6636%,
                             !- A1142
    Until:13:00, %SetPoint6637%,
                             !- A1144
    Until:14:00, %SetPoint6638%,
                             !- A1146
    Until:15:00, %SetPoint6639%,
                             !- A1148
    Until:16:00, %SetPoint6640%,
                             !- A1150
    Until:17:00, %SetPoint6641%,
                             !- A1152
    Until:18:00, %SetPoint6642%,
                             !- A1154
    Until:19:00, %SetPoint6643%,
                             !- A1156
    Until:20:00, %SetPoint6644%,
                             !- A1158
    Until:21:00, %SetPoint6645%,
                             !- A1160
    Until:24:00, 12.2,       !- A1162
    Through:10/5,            !- A1163
    For:Alldays,             !- A1164
    Until:7:00, 12.2,        !- A1166
    Until:8:00, %SetPoint6656%,
                             !- A1168
    Until:9:00, %SetPoint6657%,
                             !- A1170
    Until:10:00, %SetPoint6658%,
                             !- A1172
    Until:11:00, %SetPoint6659%,
                             !- A1174
    Until:12:00, %SetPoint6660%,
                             !- A1176
    Until:13:00, %SetPoint6661%,
                             !- A1178
    Until:14:00, %SetPoint6662%,
                             !- A1180
    Until:15:00, %SetPoint6663%,
                             !- A1182
    Until:16:00, %SetPoint6664%,
                             !- A1184
    Until:17:00, %SetPoint6665%,
                             !- A1186
    Until:18:00, %SetPoint6666%,
                             !- A1188
    Until:19:00, %SetPoint6667%,
                             !- A1190
    Until:20:00, %SetPoint6668%,
                             !- A1192
    Until:21:00, %SetPoint6669%,
                             !- A1194
    Until:24:00, 12.2,       !- A1196
    Through:10/6,            !- A1197
    For:Alldays,             !- A1198
    Until:7:00, 12.2,        !- A1200
    Until:8:00, %SetPoint6680%,
                             !- A1202
    Until:9:00, %SetPoint6681%,
                             !- A1204
    Until:10:00, %SetPoint6682%,
                             !- A1206
    Until:11:00, %SetPoint6683%,
                             !- A1208
    Until:12:00, %SetPoint6684%,
                             !- A1210
    Until:13:00, %SetPoint6685%,
                             !- A1212
    Until:14:00, %SetPoint6686%,
                             !- A1214
    Until:15:00, %SetPoint6687%,
                             !- A1216
    Until:16:00, %SetPoint6688%,
                             !- A1218
    Until:17:00, %SetPoint6689%,
                             !- A1220
    Until:18:00, %SetPoint6690%,
                             !- A1222
    Until:19:00, %SetPoint6691%,
                             !- A1224
    Until:20:00, %SetPoint6692%,
                             !- A1226
    Until:21:00, %SetPoint6693%,
                             !- A1228
    Until:24:00, 12.2,       !- A1230
    Through:10/7,            !- A1231
    For:Alldays,             !- A1232
    Until:7:00, 12.2,        !- A1234
    Until:8:00, %SetPoint6704%,
                             !- A1236
    Until:9:00, %SetPoint6705%,
                             !- A1238
    Until:10:00, %SetPoint6706%,
                             !- A1240
    Until:11:00, %SetPoint6707%,
                             !- A1242
    Until:12:00, %SetPoint6708%,
                             !- A1244
    Until:13:00, %SetPoint6709%,
                             !- A1246
    Until:14:00, %SetPoint6710%,
                             !- A1248
    Until:15:00, %SetPoint6711%,
                             !- A1250
    Until:16:00, %SetPoint6712%,
                             !- A1252
    Until:17:00, %SetPoint6713%,
                             !- A1254
    Until:18:00, %SetPoint6714%,
                             !- A1256
    Until:19:00, %SetPoint6715%,
                             !- A1258
    Until:20:00, %SetPoint6716%,
                             !- A1260
    Until:21:00, %SetPoint6717%,
                             !- A1262
    Until:24:00, 12.2,       !- A1264
    Through:10/8,            !- A1265
    For:Alldays,             !- A1266
    Until:7:00, 12.2,        !- A1268
    Until:8:00, %SetPoint6728%,
                             !- A1270
    Until:9:00, %SetPoint6729%,
                             !- A1272
    Until:10:00, %SetPoint6730%,
                             !- A1274
    Until:11:00, %SetPoint6731%,
                             !- A1276
    Until:12:00, %SetPoint6732%,
                             !- A1278
    Until:13:00, %SetPoint6733%,
                             !- A1280
    Until:14:00, %SetPoint6734%,
                             !- A1282
    Until:15:00, %SetPoint6735%,
                             !- A1284
    Until:16:00, %SetPoint6736%,
                             !- A1286
    Until:17:00, %SetPoint6737%,
                             !- A1288
    Until:18:00, %SetPoint6738%,
                             !- A1290
    Until:19:00, %SetPoint6739%,
                             !- A1292
    Until:20:00, %SetPoint6740%,
                             !- A1294
    Until:21:00, %SetPoint6741%,
                             !- A1296
    Until:24:00, 12.2,       !- A1298
    Through:10/9,            !- A1299
    For:Alldays,             !- A1300
    Until:7:00, 12.2,        !- A1302
    Until:8:00, %SetPoint6752%,
                             !- A1304
    Until:9:00, %SetPoint6753%,
                             !- A1306
    Until:10:00, %SetPoint6754%,
                             !- A1308
    Until:11:00, %SetPoint6755%,
                             !- A1310
    Until:12:00, %SetPoint6756%,
                             !- A1312
    Until:13:00, %SetPoint6757%,
                             !- A1314
    Until:14:00, %SetPoint6758%,
                             !- A1316
    Until:15:00, %SetPoint6759%,
                             !- A1318
    Until:16:00, %SetPoint6760%,
                             !- A1320
    Until:17:00, %SetPoint6761%,
                             !- A1322
    Until:18:00, %SetPoint6762%,
                             !- A1324
    Until:19:00, %SetPoint6763%,
                             !- A1326
    Until:20:00, %SetPoint6764%,
                             !- A1328
    Until:21:00, %SetPoint6765%,
                             !- A1330
    Until:24:00, 12.2,       !- A1332
    Through:10/10,           !- A1333
    For:Alldays,             !- A1334
    Until:7:00, 12.2,        !- A1336
    Until:8:00, %SetPoint6776%,
                             !- A1338
    Until:9:00, %SetPoint6777%,
                             !- A1340
    Until:10:00, %SetPoint6778%,
                             !- A1342
    Until:11:00, %SetPoint6779%,
                             !- A1344
    Until:12:00, %SetPoint6780%,
                             !- A1346
    Until:13:00, %SetPoint6781%,
                             !- A1348
    Until:14:00, %SetPoint6782%,
                             !- A1350
    Until:15:00, %SetPoint6783%,
                             !- A1352
    Until:16:00, %SetPoint6784%,
                             !- A1354
    Until:17:00, %SetPoint6785%,
                             !- A1356
    Until:18:00, %SetPoint6786%,
                             !- A1358
    Until:19:00, %SetPoint6787%,
                             !- A1360
    Until:20:00, %SetPoint6788%,
                             !- A1362
    Until:21:00, %SetPoint6789%,
                             !- A1364
    Until:24:00, 12.2,       !- A1366
    Through:10/11,           !- A1367
    For:Alldays,             !- A1368
    Until:7:00, 12.2,        !- A1370
    Until:8:00, %SetPoint6800%,
                             !- A1372
    Until:9:00, %SetPoint6801%,
                             !- A1374
    Until:10:00, %SetPoint6802%,
                             !- A1376
    Until:11:00, %SetPoint6803%,
                             !- A1378
    Until:12:00, %SetPoint6804%,
                             !- A1380
    Until:13:00, %SetPoint6805%,
                             !- A1382
    Until:14:00, %SetPoint6806%,
                             !- A1384
    Until:15:00, %SetPoint6807%,
                             !- A1386
    Until:16:00, %SetPoint6808%,
                             !- A1388
    Until:17:00, %SetPoint6809%,
                             !- A1390
    Until:18:00, %SetPoint6810%,
                             !- A1392
    Until:19:00, %SetPoint6811%,
                             !- A1394
    Until:20:00, %SetPoint6812%,
                             !- A1396
    Until:21:00, %SetPoint6813%,
                             !- A1398
    Until:24:00, 12.2,       !- A1400
    Through:10/12,           !- A1401
    For:Alldays,             !- A1402
    Until:7:00, 12.2,        !- A1404
    Until:8:00, %SetPoint6824%,
                             !- A1406
    Until:9:00, %SetPoint6825%,
                             !- A1408
    Until:10:00, %SetPoint6826%,
                             !- A1410
    Until:11:00, %SetPoint6827%,
                             !- A1412
    Until:12:00, %SetPoint6828%,
                             !- A1414
    Until:13:00, %SetPoint6829%,
                             !- A1416
    Until:14:00, %SetPoint6830%,
                             !- A1418
    Until:15:00, %SetPoint6831%,
                             !- A1420
    Until:16:00, %SetPoint6832%,
                             !- A1422
    Until:17:00, %SetPoint6833%,
                             !- A1424
    Until:18:00, %SetPoint6834%,
                             !- A1426
    Until:19:00, %SetPoint6835%,
                             !- A1428
    Until:20:00, %SetPoint6836%,
                             !- A1430
    Until:21:00, %SetPoint6837%,
                             !- A1432
    Until:24:00, 12.2,       !- A1434
    Through:10/13,           !- A1435
    For:Alldays,             !- A1436
    Until:7:00, 12.2,        !- A1438
    Until:8:00, %SetPoint6848%,
                             !- A1440
    Until:9:00, %SetPoint6849%,
                             !- A1442
    Until:10:00, %SetPoint6850%,
                             !- A1444
    Until:11:00, %SetPoint6851%,
                             !- A1446
    Until:12:00, %SetPoint6852%,
                             !- A1448
    Until:13:00, %SetPoint6853%,
                             !- A1450
    Until:14:00, %SetPoint6854%,
                             !- A1452
    Until:15:00, %SetPoint6855%,
                             !- A1454
    Until:16:00, %SetPoint6856%,
                             !- A1456
    Until:17:00, %SetPoint6857%,
                             !- A1458
    Until:18:00, %SetPoint6858%,
                             !- A1460
    Until:19:00, %SetPoint6859%,
                             !- A1462
    Until:20:00, %SetPoint6860%,
                             !- A1464
    Until:21:00, %SetPoint6861%,
                             !- A1466
    Until:24:00, 12.2,       !- A1468
    Through:10/14,           !- A1469
    For:Alldays,             !- A1470
    Until:7:00, 12.2,        !- A1472
    Until:8:00, %SetPoint6872%,
                             !- A1474
    Until:9:00, %SetPoint6873%,
                             !- A1476
    Until:10:00, %SetPoint6874%,
                             !- A1478
    Until:11:00, %SetPoint6875%,
                             !- A1480
    Until:12:00, %SetPoint6876%,
                             !- A1482
    Until:13:00, %SetPoint6877%,
                             !- A1484
    Until:14:00, %SetPoint6878%,
                             !- A1486
    Until:15:00, %SetPoint6879%,
                             !- A1488
    Until:16:00, %SetPoint6880%,
                             !- A1490
    Until:17:00, %SetPoint6881%,
                             !- A1492
    Until:18:00, %SetPoint6882%,
                             !- A1494
    Until:19:00, %SetPoint6883%,
                             !- A1496
    Until:20:00, %SetPoint6884%,
                             !- A1498
    Until:21:00, %SetPoint6885%,
                             !- A1500
    Until:24:00, 12.2,       !- A1502
    Through:10/15,           !- A1503
    For:Alldays,             !- A1504
    Until:7:00, 12.2,        !- A1506
    Until:8:00, %SetPoint6896%,
                             !- A1508
    Until:9:00, %SetPoint6897%,
                             !- A1510
    Until:10:00, %SetPoint6898%,
                             !- A1512
    Until:11:00, %SetPoint6899%,
                             !- A1514
    Until:12:00, %SetPoint6900%,
                             !- A1516
    Until:13:00, %SetPoint6901%,
                             !- A1518
    Until:14:00, %SetPoint6902%,
                             !- A1520
    Until:15:00, %SetPoint6903%,
                             !- A1522
    Until:16:00, %SetPoint6904%,
                             !- A1524
    Until:17:00, %SetPoint6905%,
                             !- A1526
    Until:18:00, %SetPoint6906%,
                             !- A1528
    Until:19:00, %SetPoint6907%,
                             !- A1530
    Until:20:00, %SetPoint6908%,
                             !- A1532
    Until:21:00, %SetPoint6909%,
                             !- A1534
    Until:24:00, 12.2,       !- A1536
    Through:10/16,           !- A1537
    For:Alldays,             !- A1538
    Until:7:00, 12.2,        !- A1540
    Until:8:00, %SetPoint6920%,
                             !- A1542
    Until:9:00, %SetPoint6921%,
                             !- A1544
    Until:10:00, %SetPoint6922%,
                             !- A1546
    Until:11:00, %SetPoint6923%,
                             !- A1548
    Until:12:00, %SetPoint6924%,
                             !- A1550
    Until:13:00, %SetPoint6925%,
                             !- A1552
    Until:14:00, %SetPoint6926%,
                             !- A1554
    Until:15:00, %SetPoint6927%,
                             !- A1556
    Until:16:00, %SetPoint6928%,
                             !- A1558
    Until:17:00, %SetPoint6929%,
                             !- A1560
    Until:18:00, %SetPoint6930%,
                             !- A1562
    Until:19:00, %SetPoint6931%,
                             !- A1564
    Until:20:00, %SetPoint6932%,
                             !- A1566
    Until:21:00, %SetPoint6933%,
                             !- A1568
    Until:24:00, 12.2,       !- A1570
    Through:10/17,           !- A1571
    For:Alldays,             !- A1572
    Until:7:00, 12.2,        !- A1574
    Until:8:00, %SetPoint6944%,
                             !- A1576
    Until:9:00, %SetPoint6945%,
                             !- A1578
    Until:10:00, %SetPoint6946%,
                             !- A1580
    Until:11:00, %SetPoint6947%,
                             !- A1582
    Until:12:00, %SetPoint6948%,
                             !- A1584
    Until:13:00, %SetPoint6949%,
                             !- A1586
    Until:14:00, %SetPoint6950%,
                             !- A1588
    Until:15:00, %SetPoint6951%,
                             !- A1590
    Until:16:00, %SetPoint6952%,
                             !- A1592
    Until:17:00, %SetPoint6953%,
                             !- A1594
    Until:18:00, %SetPoint6954%,
                             !- A1596
    Until:19:00, %SetPoint6955%,
                             !- A1598
    Until:20:00, %SetPoint6956%,
                             !- A1600
    Until:21:00, %SetPoint6957%,
                             !- A1602
    Until:24:00, 12.2,       !- A1604
    Through:10/18,           !- A1605
    For:Alldays,             !- A1606
    Until:7:00, 12.2,        !- A1608
    Until:8:00, %SetPoint6968%,
                             !- A1610
    Until:9:00, %SetPoint6969%,
                             !- A1612
    Until:10:00, %SetPoint6970%,
                             !- A1614
    Until:11:00, %SetPoint6971%,
                             !- A1616
    Until:12:00, %SetPoint6972%,
                             !- A1618
    Until:13:00, %SetPoint6973%,
                             !- A1620
    Until:14:00, %SetPoint6974%,
                             !- A1622
    Until:15:00, %SetPoint6975%,
                             !- A1624
    Until:16:00, %SetPoint6976%,
                             !- A1626
    Until:17:00, %SetPoint6977%,
                             !- A1628
    Until:18:00, %SetPoint6978%,
                             !- A1630
    Until:19:00, %SetPoint6979%,
                             !- A1632
    Until:20:00, %SetPoint6980%,
                             !- A1634
    Until:21:00, %SetPoint6981%,
                             !- A1636
    Until:24:00, 12.2,       !- A1638
    Through:10/19,           !- A1639
    For:Alldays,             !- A1640
    Until:7:00, 12.2,        !- A1642
    Until:8:00, %SetPoint6992%,
                             !- A1644
    Until:9:00, %SetPoint6993%,
                             !- A1646
    Until:10:00, %SetPoint6994%,
                             !- A1648
    Until:11:00, %SetPoint6995%,
                             !- A1650
    Until:12:00, %SetPoint6996%,
                             !- A1652
    Until:13:00, %SetPoint6997%,
                             !- A1654
    Until:14:00, %SetPoint6998%,
                             !- A1656
    Until:15:00, %SetPoint6999%,
                             !- A1658
    Until:16:00, %SetPoint7000%,
                             !- A1660
    Until:17:00, %SetPoint7001%,
                             !- A1662
    Until:18:00, %SetPoint7002%,
                             !- A1664
    Until:19:00, %SetPoint7003%,
                             !- A1666
    Until:20:00, %SetPoint7004%,
                             !- A1668
    Until:21:00, %SetPoint7005%,
                             !- A1670
    Until:24:00, 12.2,       !- A1672
    Through:10/20,           !- A1673
    For:Alldays,             !- A1674
    Until:7:00, 12.2,        !- A1676
    Until:8:00, %SetPoint7016%,
                             !- A1678
    Until:9:00, %SetPoint7017%,
                             !- A1680
    Until:10:00, %SetPoint7018%,
                             !- A1682
    Until:11:00, %SetPoint7019%,
                             !- A1684
    Until:12:00, %SetPoint7020%,
                             !- A1686
    Until:13:00, %SetPoint7021%,
                             !- A1688
    Until:14:00, %SetPoint7022%,
                             !- A1690
    Until:15:00, %SetPoint7023%,
                             !- A1692
    Until:16:00, %SetPoint7024%,
                             !- A1694
    Until:17:00, %SetPoint7025%,
                             !- A1696
    Until:18:00, %SetPoint7026%,
                             !- A1698
    Until:19:00, %SetPoint7027%,
                             !- A1700
    Until:20:00, %SetPoint7028%,
                             !- A1702
    Until:21:00, %SetPoint7029%,
                             !- A1704
    Until:24:00, 12.2,       !- A1706
    Through:10/21,           !- A1707
    For:Alldays,             !- A1708
    Until:7:00, 12.2,        !- A1710
    Until:8:00, %SetPoint7040%,
                             !- A1712
    Until:9:00, %SetPoint7041%,
                             !- A1714
    Until:10:00, %SetPoint7042%,
                             !- A1716
    Until:11:00, %SetPoint7043%,
                             !- A1718
    Until:12:00, %SetPoint7044%,
                             !- A1720
    Until:13:00, %SetPoint7045%,
                             !- A1722
    Until:14:00, %SetPoint7046%,
                             !- A1724
    Until:15:00, %SetPoint7047%,
                             !- A1726
    Until:16:00, %SetPoint7048%,
                             !- A1728
    Until:17:00, %SetPoint7049%,
                             !- A1730
    Until:18:00, %SetPoint7050%,
                             !- A1732
    Until:19:00, %SetPoint7051%,
                             !- A1734
    Until:20:00, %SetPoint7052%,
                             !- A1736
    Until:21:00, %SetPoint7053%,
                             !- A1738
    Until:24:00, 12.2,       !- A1740
    Through:10/22,           !- A1741
    For:Alldays,             !- A1742
    Until:7:00, 12.2,        !- A1744
    Until:8:00, %SetPoint7064%,
                             !- A1746
    Until:9:00, %SetPoint7065%,
                             !- A1748
    Until:10:00, %SetPoint7066%,
                             !- A1750
    Until:11:00, %SetPoint7067%,
                             !- A1752
    Until:12:00, %SetPoint7068%,
                             !- A1754
    Until:13:00, %SetPoint7069%,
                             !- A1756
    Until:14:00, %SetPoint7070%,
                             !- A1758
    Until:15:00, %SetPoint7071%,
                             !- A1760
    Until:16:00, %SetPoint7072%,
                             !- A1762
    Until:17:00, %SetPoint7073%,
                             !- A1764
    Until:18:00, %SetPoint7074%,
                             !- A1766
    Until:19:00, %SetPoint7075%,
                             !- A1768
    Until:20:00, %SetPoint7076%,
                             !- A1770
    Until:21:00, %SetPoint7077%,
                             !- A1772
    Until:24:00, 12.2,       !- A1774
    Through:10/23,           !- A1775
    For:Alldays,             !- A1776
    Until:7:00, 12.2,        !- A1778
    Until:8:00, %SetPoint7088%,
                             !- A1780
    Until:9:00, %SetPoint7089%,
                             !- A1782
    Until:10:00, %SetPoint7090%,
                             !- A1784
    Until:11:00, %SetPoint7091%,
                             !- A1786
    Until:12:00, %SetPoint7092%,
                             !- A1788
    Until:13:00, %SetPoint7093%,
                             !- A1790
    Until:14:00, %SetPoint7094%,
                             !- A1792
    Until:15:00, %SetPoint7095%,
                             !- A1794
    Until:16:00, %SetPoint7096%,
                             !- A1796
    Until:17:00, %SetPoint7097%,
                             !- A1798
    Until:18:00, %SetPoint7098%,
                             !- A1800
    Until:19:00, %SetPoint7099%,
                             !- A1802
    Until:20:00, %SetPoint7100%,
                             !- A1804
    Until:21:00, %SetPoint7101%,
                             !- A1806
    Until:24:00, 12.2,       !- A1808
    Through:10/24,           !- A1809
    For:Alldays,             !- A1810
    Until:7:00, 12.2,        !- A1812
    Until:8:00, %SetPoint7112%,
                             !- A1814
    Until:9:00, %SetPoint7113%,
                             !- A1816
    Until:10:00, %SetPoint7114%,
                             !- A1818
    Until:11:00, %SetPoint7115%,
                             !- A1820
    Until:12:00, %SetPoint7116%,
                             !- A1822
    Until:13:00, %SetPoint7117%,
                             !- A1824
    Until:14:00, %SetPoint7118%,
                             !- A1826
    Until:15:00, %SetPoint7119%,
                             !- A1828
    Until:16:00, %SetPoint7120%,
                             !- A1830
    Until:17:00, %SetPoint7121%,
                             !- A1832
    Until:18:00, %SetPoint7122%,
                             !- A1834
    Until:19:00, %SetPoint7123%,
                             !- A1836
    Until:20:00, %SetPoint7124%,
                             !- A1838
    Until:21:00, %SetPoint7125%,
                             !- A1840
    Until:24:00, 12.2,       !- A1842
    Through:10/25,           !- A1843
    For:Alldays,             !- A1844
    Until:7:00, 12.2,        !- A1846
    Until:8:00, %SetPoint7136%,
                             !- A1848
    Until:9:00, %SetPoint7137%,
                             !- A1850
    Until:10:00, %SetPoint7138%,
                             !- A1852
    Until:11:00, %SetPoint7139%,
                             !- A1854
    Until:12:00, %SetPoint7140%,
                             !- A1856
    Until:13:00, %SetPoint7141%,
                             !- A1858
    Until:14:00, %SetPoint7142%,
                             !- A1860
    Until:15:00, %SetPoint7143%,
                             !- A1862
    Until:16:00, %SetPoint7144%,
                             !- A1864
    Until:17:00, %SetPoint7145%,
                             !- A1866
    Until:18:00, %SetPoint7146%,
                             !- A1868
    Until:19:00, %SetPoint7147%,
                             !- A1870
    Until:20:00, %SetPoint7148%,
                             !- A1872
    Until:21:00, %SetPoint7149%,
                             !- A1874
    Until:24:00, 12.2,       !- A1876
    Through:10/26,           !- A1877
    For:Alldays,             !- A1878
    Until:7:00, 12.2,        !- A1880
    Until:8:00, %SetPoint7160%,
                             !- A1882
    Until:9:00, %SetPoint7161%,
                             !- A1884
    Until:10:00, %SetPoint7162%,
                             !- A1886
    Until:11:00, %SetPoint7163%,
                             !- A1888
    Until:12:00, %SetPoint7164%,
                             !- A1890
    Until:13:00, %SetPoint7165%,
                             !- A1892
    Until:14:00, %SetPoint7166%,
                             !- A1894
    Until:15:00, %SetPoint7167%,
                             !- A1896
    Until:16:00, %SetPoint7168%,
                             !- A1898
    Until:17:00, %SetPoint7169%,
                             !- A1900
    Until:18:00, %SetPoint7170%,
                             !- A1902
    Until:19:00, %SetPoint7171%,
                             !- A1904
    Until:20:00, %SetPoint7172%,
                             !- A1906
    Until:21:00, %SetPoint7173%,
                             !- A1908
    Until:24:00, 12.2,       !- A1910
    Through:10/27,           !- A1911
    For:Alldays,             !- A1912
    Until:7:00, 12.2,        !- A1914
    Until:8:00, %SetPoint7184%,
                             !- A1916
    Until:9:00, %SetPoint7185%,
                             !- A1918
    Until:10:00, %SetPoint7186%,
                             !- A1920
    Until:11:00, %SetPoint7187%,
                             !- A1922
    Until:12:00, %SetPoint7188%,
                             !- A1924
    Until:13:00, %SetPoint7189%,
                             !- A1926
    Until:14:00, %SetPoint7190%,
                             !- A1928
    Until:15:00, %SetPoint7191%,
                             !- A1930
    Until:16:00, %SetPoint7192%,
                             !- A1932
    Until:17:00, %SetPoint7193%,
                             !- A1934
    Until:18:00, %SetPoint7194%,
                             !- A1936
    Until:19:00, %SetPoint7195%,
                             !- A1938
    Until:20:00, %SetPoint7196%,
                             !- A1940
    Until:21:00, %SetPoint7197%,
                             !- A1942
    Until:24:00, 12.2,       !- A1944
    Through:10/28,           !- A1945
    For:Alldays,             !- A1946
    Until:7:00, 12.2,        !- A1948
    Until:8:00, %SetPoint7208%,
                             !- A1950
    Until:9:00, %SetPoint7209%,
                             !- A1952
    Until:10:00, %SetPoint7210%,
                             !- A1954
    Until:11:00, %SetPoint7211%,
                             !- A1956
    Until:12:00, %SetPoint7212%,
                             !- A1958
    Until:13:00, %SetPoint7213%,
                             !- A1960
    Until:14:00, %SetPoint7214%,
                             !- A1962
    Until:15:00, %SetPoint7215%,
                             !- A1964
    Until:16:00, %SetPoint7216%,
                             !- A1966
    Until:17:00, %SetPoint7217%,
                             !- A1968
    Until:18:00, %SetPoint7218%,
                             !- A1970
    Until:19:00, %SetPoint7219%,
                             !- A1972
    Until:20:00, %SetPoint7220%,
                             !- A1974
    Until:21:00, %SetPoint7221%,
                             !- A1976
    Until:24:00, 12.2,       !- A1978
    Through:10/29,           !- A1979
    For:Alldays,             !- A1980
    Until:7:00, 12.2,        !- A1982
    Until:8:00, %SetPoint7232%,
                             !- A1984
    Until:9:00, %SetPoint7233%,
                             !- A1986
    Until:10:00, %SetPoint7234%,
                             !- A1988
    Until:11:00, %SetPoint7235%,
                             !- A1990
    Until:12:00, %SetPoint7236%,
                             !- A1992
    Until:13:00, %SetPoint7237%,
                             !- A1994
    Until:14:00, %SetPoint7238%,
                             !- A1996
    Until:15:00, %SetPoint7239%,
                             !- A1998
    Until:16:00, %SetPoint7240%,
                             !- A2000
    Until:17:00, %SetPoint7241%,
                             !- A2002
    Until:18:00, %SetPoint7242%,
                             !- A2004
    Until:19:00, %SetPoint7243%,
                             !- A2006
    Until:20:00, %SetPoint7244%,
                             !- A2008
    Until:21:00, %SetPoint7245%,
                             !- A2010
    Until:24:00, 12.2,       !- A2012
    Through:10/30,           !- A2013
    For:Alldays,             !- A2014
    Until:7:00, 12.2,        !- A2016
    Until:8:00, %SetPoint7256%,
                             !- A2018
    Until:9:00, %SetPoint7257%,
                             !- A2020
    Until:10:00, %SetPoint7258%,
                             !- A2022
    Until:11:00, %SetPoint7259%,
                             !- A2024
    Until:12:00, %SetPoint7260%,
                             !- A2026
    Until:13:00, %SetPoint7261%,
                             !- A2028
    Until:14:00, %SetPoint7262%,
                             !- A2030
    Until:15:00, %SetPoint7263%,
                             !- A2032
    Until:16:00, %SetPoint7264%,
                             !- A2034
    Until:17:00, %SetPoint7265%,
                             !- A2036
    Until:18:00, %SetPoint7266%,
                             !- A2038
    Until:19:00, %SetPoint7267%,
                             !- A2040
    Until:20:00, %SetPoint7268%,
                             !- A2042
    Until:21:00, %SetPoint7269%,
                             !- A2044
    Until:24:00, 12.2,       !- A2046
    Through:10/31,           !- A2047
    For:Alldays,             !- A2048
    Until:7:00, 12.2,        !- A2050
    Until:8:00, %SetPoint7280%,
                             !- A2052
    Until:9:00, %SetPoint7281%,
                             !- A2054
    Until:10:00, %SetPoint7282%,
                             !- A2056
    Until:11:00, %SetPoint7283%,
                             !- A2058
    Until:12:00, %SetPoint7284%,
                             !- A2060
    Until:13:00, %SetPoint7285%,
                             !- A2062
    Until:14:00, %SetPoint7286%,
                             !- A2064
    Until:15:00, %SetPoint7287%,
                             !- A2066
    Until:16:00, %SetPoint7288%,
                             !- A2068
    Until:17:00, %SetPoint7289%,
                             !- A2070
    Until:18:00, %SetPoint7290%,
                             !- A2072
    Until:19:00, %SetPoint7291%,
                             !- A2074
    Until:20:00, %SetPoint7292%,
                             !- A2076
    Until:21:00, %SetPoint7293%,
                             !- A2078
    Until:24:00, 12.2,       !- A2080
    Through:11/1,            !- A2081
    For:Alldays,             !- A2082
    Until:7:00, 12.2,        !- A2084
    Until:8:00, %SetPoint7304%,
                             !- A2086
    Until:9:00, %SetPoint7305%,
                             !- A2088
    Until:10:00, %SetPoint7306%,
                             !- A2090
    Until:11:00, %SetPoint7307%,
                             !- A2092
    Until:12:00, %SetPoint7308%,
                             !- A2094
    Until:13:00, %SetPoint7309%,
                             !- A2096
    Until:14:00, %SetPoint7310%,
                             !- A2098
    Until:15:00, %SetPoint7311%,
                             !- A2100
    Until:16:00, %SetPoint7312%,
                             !- A2102
    Until:17:00, %SetPoint7313%,
                             !- A2104
    Until:18:00, %SetPoint7314%,
                             !- A2106
    Until:19:00, %SetPoint7315%,
                             !- A2108
    Until:20:00, %SetPoint7316%,
                             !- A2110
    Until:21:00, %SetPoint7317%,
                             !- A2112
    Until:24:00, 12.2,       !- A2114
    Through:11/2,            !- A2115
    For:Alldays,             !- A2116
    Until:7:00, 12.2,        !- A2118
    Until:8:00, %SetPoint7328%,
                             !- A2120
    Until:9:00, %SetPoint7329%,
                             !- A2122
    Until:10:00, %SetPoint7330%,
                             !- A2124
    Until:11:00, %SetPoint7331%,
                             !- A2126
    Until:12:00, %SetPoint7332%,
                             !- A2128
    Until:13:00, %SetPoint7333%,
                             !- A2130
    Until:14:00, %SetPoint7334%,
                             !- A2132
    Until:15:00, %SetPoint7335%,
                             !- A2134
    Until:16:00, %SetPoint7336%,
                             !- A2136
    Until:17:00, %SetPoint7337%,
                             !- A2138
    Until:18:00, %SetPoint7338%,
                             !- A2140
    Until:19:00, %SetPoint7339%,
                             !- A2142
    Until:20:00, %SetPoint7340%,
                             !- A2144
    Until:21:00, %SetPoint7341%,
                             !- A2146
    Until:24:00, 12.2,       !- A2148
    Through:11/3,            !- A2149
    For:Alldays,             !- A2150
    Until:7:00, 12.2,        !- A2152
    Until:8:00, %SetPoint7352%,
                             !- A2154
    Until:9:00, %SetPoint7353%,
                             !- A2156
    Until:10:00, %SetPoint7354%,
                             !- A2158
    Until:11:00, %SetPoint7355%,
                             !- A2160
    Until:12:00, %SetPoint7356%,
                             !- A2162
    Until:13:00, %SetPoint7357%,
                             !- A2164
    Until:14:00, %SetPoint7358%,
                             !- A2166
    Until:15:00, %SetPoint7359%,
                             !- A2168
    Until:16:00, %SetPoint7360%,
                             !- A2170
    Until:17:00, %SetPoint7361%,
                             !- A2172
    Until:18:00, %SetPoint7362%,
                             !- A2174
    Until:19:00, %SetPoint7363%,
                             !- A2176
    Until:20:00, %SetPoint7364%,
                             !- A2178
    Until:21:00, %SetPoint7365%,
                             !- A2180
    Until:24:00, 12.2,       !- A2182
    Through:11/4,            !- A2183
    For:Alldays,             !- A2184
    Until:7:00, 12.2,        !- A2186
    Until:8:00, %SetPoint7376%,
                             !- A2188
    Until:9:00, %SetPoint7377%,
                             !- A2190
    Until:10:00, %SetPoint7378%,
                             !- A2192
    Until:11:00, %SetPoint7379%,
                             !- A2194
    Until:12:00, %SetPoint7380%,
                             !- A2196
    Until:13:00, %SetPoint7381%,
                             !- A2198
    Until:14:00, %SetPoint7382%,
                             !- A2200
    Until:15:00, %SetPoint7383%,
                             !- A2202
    Until:16:00, %SetPoint7384%,
                             !- A2204
    Until:17:00, %SetPoint7385%,
                             !- A2206
    Until:18:00, %SetPoint7386%,
                             !- A2208
    Until:19:00, %SetPoint7387%,
                             !- A2210
    Until:20:00, %SetPoint7388%,
                             !- A2212
    Until:21:00, %SetPoint7389%,
                             !- A2214
    Until:24:00, 12.2,       !- A2216
    Through:11/5,            !- A2217
    For:Alldays,             !- A2218
    Until:7:00, 12.2,        !- A2220
    Until:8:00, %SetPoint7400%,
                             !- A2222
    Until:9:00, %SetPoint7401%,
                             !- A2224
    Until:10:00, %SetPoint7402%,
                             !- A2226
    Until:11:00, %SetPoint7403%,
                             !- A2228
    Until:12:00, %SetPoint7404%,
                             !- A2230
    Until:13:00, %SetPoint7405%,
                             !- A2232
    Until:14:00, %SetPoint7406%,
                             !- A2234
    Until:15:00, %SetPoint7407%,
                             !- A2236
    Until:16:00, %SetPoint7408%,
                             !- A2238
    Until:17:00, %SetPoint7409%,
                             !- A2240
    Until:18:00, %SetPoint7410%,
                             !- A2242
    Until:19:00, %SetPoint7411%,
                             !- A2244
    Until:20:00, %SetPoint7412%,
                             !- A2246
    Until:21:00, %SetPoint7413%,
                             !- A2248
    Until:24:00, 12.2,       !- A2250
    Through:11/6,            !- A2251
    For:Alldays,             !- A2252
    Until:7:00, 12.2,        !- A2254
    Until:8:00, %SetPoint7424%,
                             !- A2256
    Until:9:00, %SetPoint7425%,
                             !- A2258
    Until:10:00, %SetPoint7426%,
                             !- A2260
    Until:11:00, %SetPoint7427%,
                             !- A2262
    Until:12:00, %SetPoint7428%,
                             !- A2264
    Until:13:00, %SetPoint7429%,
                             !- A2266
    Until:14:00, %SetPoint7430%,
                             !- A2268
    Until:15:00, %SetPoint7431%,
                             !- A2270
    Until:16:00, %SetPoint7432%,
                             !- A2272
    Until:17:00, %SetPoint7433%,
                             !- A2274
    Until:18:00, %SetPoint7434%,
                             !- A2276
    Until:19:00, %SetPoint7435%,
                             !- A2278
    Until:20:00, %SetPoint7436%,
                             !- A2280
    Until:21:00, %SetPoint7437%,
                             !- A2282
    Until:24:00, 12.2,       !- A2284
    Through:11/7,            !- A2285
    For:Alldays,             !- A2286
    Until:7:00, 12.2,        !- A2288
    Until:8:00, %SetPoint7448%,
                             !- A2290
    Until:9:00, %SetPoint7449%,
                             !- A2292
    Until:10:00, %SetPoint7450%,
                             !- A2294
    Until:11:00, %SetPoint7451%,
                             !- A2296
    Until:12:00, %SetPoint7452%,
                             !- A2298
    Until:13:00, %SetPoint7453%,
                             !- A2300
    Until:14:00, %SetPoint7454%,
                             !- A2302
    Until:15:00, %SetPoint7455%,
                             !- A2304
    Until:16:00, %SetPoint7456%,
                             !- A2306
    Until:17:00, %SetPoint7457%,
                             !- A2308
    Until:18:00, %SetPoint7458%,
                             !- A2310
    Until:19:00, %SetPoint7459%,
                             !- A2312
    Until:20:00, %SetPoint7460%,
                             !- A2314
    Until:21:00, %SetPoint7461%,
                             !- A2316
    Until:24:00, 12.2,       !- A2318
    Through:11/8,            !- A2319
    For:Alldays,             !- A2320
    Until:7:00, 12.2,        !- A2322
    Until:8:00, %SetPoint7472%,
                             !- A2324
    Until:9:00, %SetPoint7473%,
                             !- A2326
    Until:10:00, %SetPoint7474%,
                             !- A2328
    Until:11:00, %SetPoint7475%,
                             !- A2330
    Until:12:00, %SetPoint7476%,
                             !- A2332
    Until:13:00, %SetPoint7477%,
                             !- A2334
    Until:14:00, %SetPoint7478%,
                             !- A2336
    Until:15:00, %SetPoint7479%,
                             !- A2338
    Until:16:00, %SetPoint7480%,
                             !- A2340
    Until:17:00, %SetPoint7481%,
                             !- A2342
    Until:18:00, %SetPoint7482%,
                             !- A2344
    Until:19:00, %SetPoint7483%,
                             !- A2346
    Until:20:00, %SetPoint7484%,
                             !- A2348
    Until:21:00, %SetPoint7485%,
                             !- A2350
    Until:24:00, 12.2,       !- A2352
    Through:11/9,            !- A2353
    For:Alldays,             !- A2354
    Until:7:00, 12.2,        !- A2356
    Until:8:00, %SetPoint7496%,
                             !- A2358
    Until:9:00, %SetPoint7497%,
                             !- A2360
    Until:10:00, %SetPoint7498%,
                             !- A2362
    Until:11:00, %SetPoint7499%,
                             !- A2364
    Until:12:00, %SetPoint7500%,
                             !- A2366
    Until:13:00, %SetPoint7501%,
                             !- A2368
    Until:14:00, %SetPoint7502%,
                             !- A2370
    Until:15:00, %SetPoint7503%,
                             !- A2372
    Until:16:00, %SetPoint7504%,
                             !- A2374
    Until:17:00, %SetPoint7505%,
                             !- A2376
    Until:18:00, %SetPoint7506%,
                             !- A2378
    Until:19:00, %SetPoint7507%,
                             !- A2380
    Until:20:00, %SetPoint7508%,
                             !- A2382
    Until:21:00, %SetPoint7509%,
                             !- A2384
    Until:24:00, 12.2,       !- A2386
    Through:11/10,           !- A2387
    For:Alldays,             !- A2388
    Until:7:00, 12.2,        !- A2390
    Until:8:00, %SetPoint7520%,
                             !- A2392
    Until:9:00, %SetPoint7521%,
                             !- A2394
    Until:10:00, %SetPoint7522%,
                             !- A2396
    Until:11:00, %SetPoint7523%,
                             !- A2398
    Until:12:00, %SetPoint7524%,
                             !- A2400
    Until:13:00, %SetPoint7525%,
                             !- A2402
    Until:14:00, %SetPoint7526%,
                             !- A2404
    Until:15:00, %SetPoint7527%,
                             !- A2406
    Until:16:00, %SetPoint7528%,
                             !- A2408
    Until:17:00, %SetPoint7529%,
                             !- A2410
    Until:18:00, %SetPoint7530%,
                             !- A2412
    Until:19:00, %SetPoint7531%,
                             !- A2414
    Until:20:00, %SetPoint7532%,
                             !- A2416
    Until:21:00, %SetPoint7533%,
                             !- A2418
    Until:24:00, 12.2,       !- A2420
    Through:11/11,           !- A2421
    For:Alldays,             !- A2422
    Until:7:00, 12.2,        !- A2424
    Until:8:00, %SetPoint7544%,
                             !- A2426
    Until:9:00, %SetPoint7545%,
                             !- A2428
    Until:10:00, %SetPoint7546%,
                             !- A2430
    Until:11:00, %SetPoint7547%,
                             !- A2432
    Until:12:00, %SetPoint7548%,
                             !- A2434
    Until:13:00, %SetPoint7549%,
                             !- A2436
    Until:14:00, %SetPoint7550%,
                             !- A2438
    Until:15:00, %SetPoint7551%,
                             !- A2440
    Until:16:00, %SetPoint7552%,
                             !- A2442
    Until:17:00, %SetPoint7553%,
                             !- A2444
    Until:18:00, %SetPoint7554%,
                             !- A2446
    Until:19:00, %SetPoint7555%,
                             !- A2448
    Until:20:00, %SetPoint7556%,
                             !- A2450
    Until:21:00, %SetPoint7557%,
                             !- A2452
    Until:24:00, 12.2,       !- A2454
    Through:11/12,           !- A2455
    For:Alldays,             !- A2456
    Until:7:00, 12.2,        !- A2458
    Until:8:00, %SetPoint7568%,
                             !- A2460
    Until:9:00, %SetPoint7569%,
                             !- A2462
    Until:10:00, %SetPoint7570%,
                             !- A2464
    Until:11:00, %SetPoint7571%,
                             !- A2466
    Until:12:00, %SetPoint7572%,
                             !- A2468
    Until:13:00, %SetPoint7573%,
                             !- A2470
    Until:14:00, %SetPoint7574%,
                             !- A2472
    Until:15:00, %SetPoint7575%,
                             !- A2474
    Until:16:00, %SetPoint7576%,
                             !- A2476
    Until:17:00, %SetPoint7577%,
                             !- A2478
    Until:18:00, %SetPoint7578%,
                             !- A2480
    Until:19:00, %SetPoint7579%,
                             !- A2482
    Until:20:00, %SetPoint7580%,
                             !- A2484
    Until:21:00, %SetPoint7581%,
                             !- A2486
    Until:24:00, 12.2,       !- A2488
    Through:11/13,           !- A2489
    For:Alldays,             !- A2490
    Until:7:00, 12.2,        !- A2492
    Until:8:00, %SetPoint7592%,
                             !- A2494
    Until:9:00, %SetPoint7593%,
                             !- A2496
    Until:10:00, %SetPoint7594%,
                             !- A2498
    Until:11:00, %SetPoint7595%,
                             !- A2500
    Until:12:00, %SetPoint7596%,
                             !- A2502
    Until:13:00, %SetPoint7597%,
                             !- A2504
    Until:14:00, %SetPoint7598%,
                             !- A2506
    Until:15:00, %SetPoint7599%,
                             !- A2508
    Until:16:00, %SetPoint7600%,
                             !- A2510
    Until:17:00, %SetPoint7601%,
                             !- A2512
    Until:18:00, %SetPoint7602%,
                             !- A2514
    Until:19:00, %SetPoint7603%,
                             !- A2516
    Until:20:00, %SetPoint7604%,
                             !- A2518
    Until:21:00, %SetPoint7605%,
                             !- A2520
    Until:24:00, 12.2,       !- A2522
    Through:11/14,           !- A2523
    For:Alldays,             !- A2524
    Until:7:00, 12.2,        !- A2526
    Until:8:00, %SetPoint7616%,
                             !- A2528
    Until:9:00, %SetPoint7617%,
                             !- A2530
    Until:10:00, %SetPoint7618%,
                             !- A2532
    Until:11:00, %SetPoint7619%,
                             !- A2534
    Until:12:00, %SetPoint7620%,
                             !- A2536
    Until:13:00, %SetPoint7621%,
                             !- A2538
    Until:14:00, %SetPoint7622%,
                             !- A2540
    Until:15:00, %SetPoint7623%,
                             !- A2542
    Until:16:00, %SetPoint7624%,
                             !- A2544
    Until:17:00, %SetPoint7625%,
                             !- A2546
    Until:18:00, %SetPoint7626%,
                             !- A2548
    Until:19:00, %SetPoint7627%,
                             !- A2550
    Until:20:00, %SetPoint7628%,
                             !- A2552
    Until:21:00, %SetPoint7629%,
                             !- A2554
    Until:24:00, 12.2,       !- A2556
    Through:11/15,           !- A2557
    For:Alldays,             !- A2558
    Until:7:00, 12.2,        !- A2560
    Until:8:00, %SetPoint7640%,
                             !- A2562
    Until:9:00, %SetPoint7641%,
                             !- A2564
    Until:10:00, %SetPoint7642%,
                             !- A2566
    Until:11:00, %SetPoint7643%,
                             !- A2568
    Until:12:00, %SetPoint7644%,
                             !- A2570
    Until:13:00, %SetPoint7645%,
                             !- A2572
    Until:14:00, %SetPoint7646%,
                             !- A2574
    Until:15:00, %SetPoint7647%,
                             !- A2576
    Until:16:00, %SetPoint7648%,
                             !- A2578
    Until:17:00, %SetPoint7649%,
                             !- A2580
    Until:18:00, %SetPoint7650%,
                             !- A2582
    Until:19:00, %SetPoint7651%,
                             !- A2584
    Until:20:00, %SetPoint7652%,
                             !- A2586
    Until:21:00, %SetPoint7653%,
                             !- A2588
    Until:24:00, 12.2,       !- A2590
    Through:11/16,           !- A2591
    For:Alldays,             !- A2592
    Until:7:00, 12.2,        !- A2594
    Until:8:00, %SetPoint7664%,
                             !- A2596
    Until:9:00, %SetPoint7665%,
                             !- A2598
    Until:10:00, %SetPoint7666%,
                             !- A2600
    Until:11:00, %SetPoint7667%,
                             !- A2602
    Until:12:00, %SetPoint7668%,
                             !- A2604
    Until:13:00, %SetPoint7669%,
                             !- A2606
    Until:14:00, %SetPoint7670%,
                             !- A2608
    Until:15:00, %SetPoint7671%,
                             !- A2610
    Until:16:00, %SetPoint7672%,
                             !- A2612
    Until:17:00, %SetPoint7673%,
                             !- A2614
    Until:18:00, %SetPoint7674%,
                             !- A2616
    Until:19:00, %SetPoint7675%,
                             !- A2618
    Until:20:00, %SetPoint7676%,
                             !- A2620
    Until:21:00, %SetPoint7677%,
                             !- A2622
    Until:24:00, 12.2,       !- A2624
    Through:11/17,           !- A2625
    For:Alldays,             !- A2626
    Until:7:00, 12.2,        !- A2628
    Until:8:00, %SetPoint7688%,
                             !- A2630
    Until:9:00, %SetPoint7689%,
                             !- A2632
    Until:10:00, %SetPoint7690%,
                             !- A2634
    Until:11:00, %SetPoint7691%,
                             !- A2636
    Until:12:00, %SetPoint7692%,
                             !- A2638
    Until:13:00, %SetPoint7693%,
                             !- A2640
    Until:14:00, %SetPoint7694%,
                             !- A2642
    Until:15:00, %SetPoint7695%,
                             !- A2644
    Until:16:00, %SetPoint7696%,
                             !- A2646
    Until:17:00, %SetPoint7697%,
                             !- A2648
    Until:18:00, %SetPoint7698%,
                             !- A2650
    Until:19:00, %SetPoint7699%,
                             !- A2652
    Until:20:00, %SetPoint7700%,
                             !- A2654
    Until:21:00, %SetPoint7701%,
                             !- A2656
    Until:24:00, 12.2,       !- A2658
    Through:11/18,           !- A2659
    For:Alldays,             !- A2660
    Until:7:00, 12.2,        !- A2662
    Until:8:00, %SetPoint7712%,
                             !- A2664
    Until:9:00, %SetPoint7713%,
                             !- A2666
    Until:10:00, %SetPoint7714%,
                             !- A2668
    Until:11:00, %SetPoint7715%,
                             !- A2670
    Until:12:00, %SetPoint7716%,
                             !- A2672
    Until:13:00, %SetPoint7717%,
                             !- A2674
    Until:14:00, %SetPoint7718%,
                             !- A2676
    Until:15:00, %SetPoint7719%,
                             !- A2678
    Until:16:00, %SetPoint7720%,
                             !- A2680
    Until:17:00, %SetPoint7721%,
                             !- A2682
    Until:18:00, %SetPoint7722%,
                             !- A2684
    Until:19:00, %SetPoint7723%,
                             !- A2686
    Until:20:00, %SetPoint7724%,
                             !- A2688
    Until:21:00, %SetPoint7725%,
                             !- A2690
    Until:24:00, 12.2,       !- A2692
    Through:11/19,           !- A2693
    For:Alldays,             !- A2694
    Until:7:00, 12.2,        !- A2696
    Until:8:00, %SetPoint7736%,
                             !- A2698
    Until:9:00, %SetPoint7737%,
                             !- A2700
    Until:10:00, %SetPoint7738%,
                             !- A2702
    Until:11:00, %SetPoint7739%,
                             !- A2704
    Until:12:00, %SetPoint7740%,
                             !- A2706
    Until:13:00, %SetPoint7741%,
                             !- A2708
    Until:14:00, %SetPoint7742%,
                             !- A2710
    Until:15:00, %SetPoint7743%,
                             !- A2712
    Until:16:00, %SetPoint7744%,
                             !- A2714
    Until:17:00, %SetPoint7745%,
                             !- A2716
    Until:18:00, %SetPoint7746%,
                             !- A2718
    Until:19:00, %SetPoint7747%,
                             !- A2720
    Until:20:00, %SetPoint7748%,
                             !- A2722
    Until:21:00, %SetPoint7749%,
                             !- A2724
    Until:24:00, 12.2,       !- A2726
    Through:11/20,           !- A2727
    For:Alldays,             !- A2728
    Until:7:00, 12.2,        !- A2730
    Until:8:00, %SetPoint7760%,
                             !- A2732
    Until:9:00, %SetPoint7761%,
                             !- A2734
    Until:10:00, %SetPoint7762%,
                             !- A2736
    Until:11:00, %SetPoint7763%,
                             !- A2738
    Until:12:00, %SetPoint7764%,
                             !- A2740
    Until:13:00, %SetPoint7765%,
                             !- A2742
    Until:14:00, %SetPoint7766%,
                             !- A2744
    Until:15:00, %SetPoint7767%,
                             !- A2746
    Until:16:00, %SetPoint7768%,
                             !- A2748
    Until:17:00, %SetPoint7769%,
                             !- A2750
    Until:18:00, %SetPoint7770%,
                             !- A2752
    Until:19:00, %SetPoint7771%,
                             !- A2754
    Until:20:00, %SetPoint7772%,
                             !- A2756
    Until:21:00, %SetPoint7773%,
                             !- A2758
    Until:24:00, 12.2,       !- A2760
    Through:11/21,           !- A2761
    For:Alldays,             !- A2762
    Until:7:00, 12.2,        !- A2764
    Until:8:00, %SetPoint7784%,
                             !- A2766
    Until:9:00, %SetPoint7785%,
                             !- A2768
    Until:10:00, %SetPoint7786%,
                             !- A2770
    Until:11:00, %SetPoint7787%,
                             !- A2772
