    Until:12:00, %SetPoint7788%,
                             !- A2774
    Until:13:00, %SetPoint7789%,
                             !- A2776
    Until:14:00, %SetPoint7790%,
                             !- A2778
    Until:15:00, %SetPoint7791%,
                             !- A2780
    Until:16:00, %SetPoint7792%,
                             !- A2782
    Until:17:00, %SetPoint7793%,
                             !- A2784
    Until:18:00, %SetPoint7794%,
                             !- A2786
    Until:19:00, %SetPoint7795%,
                             !- A2788
    Until:20:00, %SetPoint7796%,
                             !- A2790
    Until:21:00, %SetPoint7797%,
                             !- A2792
    Until:24:00, 12.2,       !- A2794
    Through:11/22,           !- A2795
    For:Alldays,             !- A2796
    Until:7:00, 12.2,        !- A2798
    Until:8:00, %SetPoint7808%,
                             !- A2800
    Until:9:00, %SetPoint7809%,
                             !- A2802
    Until:10:00, %SetPoint7810%,
                             !- A2804
    Until:11:00, %SetPoint7811%,
                             !- A2806
    Until:12:00, %SetPoint7812%,
                             !- A2808
    Until:13:00, %SetPoint7813%,
                             !- A2810
    Until:14:00, %SetPoint7814%,
                             !- A2812
    Until:15:00, %SetPoint7815%,
                             !- A2814
    Until:16:00, %SetPoint7816%,
                             !- A2816
    Until:17:00, %SetPoint7817%,
                             !- A2818
    Until:18:00, %SetPoint7818%,
                             !- A2820
    Until:19:00, %SetPoint7819%,
                             !- A2822
    Until:20:00, %SetPoint7820%,
                             !- A2824
    Until:21:00, %SetPoint7821%,
                             !- A2826
    Until:24:00, 12.2,       !- A2828
    Through:11/23,           !- A2829
    For:Alldays,             !- A2830
    Until:7:00, 12.2,        !- A2832
    Until:8:00, %SetPoint7832%,
                             !- A2834
    Until:9:00, %SetPoint7833%,
                             !- A2836
    Until:10:00, %SetPoint7834%,
                             !- A2838
    Until:11:00, %SetPoint7835%,
                             !- A2840
    Until:12:00, %SetPoint7836%,
                             !- A2842
    Until:13:00, %SetPoint7837%,
                             !- A2844
    Until:14:00, %SetPoint7838%,
                             !- A2846
    Until:15:00, %SetPoint7839%,
                             !- A2848
    Until:16:00, %SetPoint7840%,
                             !- A2850
    Until:17:00, %SetPoint7841%,
                             !- A2852
    Until:18:00, %SetPoint7842%,
                             !- A2854
    Until:19:00, %SetPoint7843%,
                             !- A2856
    Until:20:00, %SetPoint7844%,
                             !- A2858
    Until:21:00, %SetPoint7845%,
                             !- A2860
    Until:24:00, 12.2,       !- A2862
    Through:11/24,           !- A2863
    For:Alldays,             !- A2864
    Until:7:00, 12.2,        !- A2866
    Until:8:00, %SetPoint7856%,
                             !- A2868
    Until:9:00, %SetPoint7857%,
                             !- A2870
    Until:10:00, %SetPoint7858%,
                             !- A2872
    Until:11:00, %SetPoint7859%,
                             !- A2874
    Until:12:00, %SetPoint7860%,
                             !- A2876
    Until:13:00, %SetPoint7861%,
                             !- A2878
    Until:14:00, %SetPoint7862%,
                             !- A2880
    Until:15:00, %SetPoint7863%,
                             !- A2882
    Until:16:00, %SetPoint7864%,
                             !- A2884
    Until:17:00, %SetPoint7865%,
                             !- A2886
    Until:18:00, %SetPoint7866%,
                             !- A2888
    Until:19:00, %SetPoint7867%,
                             !- A2890
    Until:20:00, %SetPoint7868%,
                             !- A2892
    Until:21:00, %SetPoint7869%,
                             !- A2894
    Until:24:00, 12.2,       !- A2896
    Through:11/25,           !- A2897
    For:Alldays,             !- A2898
    Until:7:00, 12.2,        !- A2900
    Until:8:00, %SetPoint7880%,
                             !- A2902
    Until:9:00, %SetPoint7881%,
                             !- A2904
    Until:10:00, %SetPoint7882%,
                             !- A2906
    Until:11:00, %SetPoint7883%,
                             !- A2908
    Until:12:00, %SetPoint7884%,
                             !- A2910
    Until:13:00, %SetPoint7885%,
                             !- A2912
    Until:14:00, %SetPoint7886%,
                             !- A2914
    Until:15:00, %SetPoint7887%,
                             !- A2916
    Until:16:00, %SetPoint7888%,
                             !- A2918
    Until:17:00, %SetPoint7889%,
                             !- A2920
    Until:18:00, %SetPoint7890%,
                             !- A2922
    Until:19:00, %SetPoint7891%,
                             !- A2924
    Until:20:00, %SetPoint7892%,
                             !- A2926
    Until:21:00, %SetPoint7893%,
                             !- A2928
    Until:24:00, 12.2,       !- A2930
    Through:11/26,           !- A2931
    For:Alldays,             !- A2932
    Until:7:00, 12.2,        !- A2934
    Until:8:00, %SetPoint7904%,
                             !- A2936
    Until:9:00, %SetPoint7905%,
                             !- A2938
    Until:10:00, %SetPoint7906%,
                             !- A2940
    Until:11:00, %SetPoint7907%,
                             !- A2942
    Until:12:00, %SetPoint7908%,
                             !- A2944
    Until:13:00, %SetPoint7909%,
                             !- A2946
    Until:14:00, %SetPoint7910%,
                             !- A2948
    Until:15:00, %SetPoint7911%,
                             !- A2950
    Until:16:00, %SetPoint7912%,
                             !- A2952
    Until:17:00, %SetPoint7913%,
                             !- A2954
    Until:18:00, %SetPoint7914%,
                             !- A2956
    Until:19:00, %SetPoint7915%,
                             !- A2958
    Until:20:00, %SetPoint7916%,
                             !- A2960
    Until:21:00, %SetPoint7917%,
                             !- A2962
    Until:24:00, 12.2,       !- A2964
    Through:11/27,           !- A2965
    For:Alldays,             !- A2966
    Until:7:00, 12.2,        !- A2968
    Until:8:00, %SetPoint7928%,
                             !- A2970
    Until:9:00, %SetPoint7929%,
                             !- A2972
    Until:10:00, %SetPoint7930%,
                             !- A2974
    Until:11:00, %SetPoint7931%,
                             !- A2976
    Until:12:00, %SetPoint7932%,
                             !- A2978
    Until:13:00, %SetPoint7933%,
                             !- A2980
    Until:14:00, %SetPoint7934%,
                             !- A2982
    Until:15:00, %SetPoint7935%,
                             !- A2984
    Until:16:00, %SetPoint7936%,
                             !- A2986
    Until:17:00, %SetPoint7937%,
                             !- A2988
    Until:18:00, %SetPoint7938%,
                             !- A2990
    Until:19:00, %SetPoint7939%,
                             !- A2992
    Until:20:00, %SetPoint7940%,
                             !- A2994
    Until:21:00, %SetPoint7941%,
                             !- A2996
    Until:24:00, 12.2,       !- A2998
    Through:11/28,           !- A2999
    For:Alldays,             !- A3000
    Until:7:00, 12.2,        !- A3002
    Until:8:00, %SetPoint7952%,
                             !- A3004
    Until:9:00, %SetPoint7953%,
                             !- A3006
    Until:10:00, %SetPoint7954%,
                             !- A3008
    Until:11:00, %SetPoint7955%,
                             !- A3010
    Until:12:00, %SetPoint7956%,
                             !- A3012
    Until:13:00, %SetPoint7957%,
                             !- A3014
    Until:14:00, %SetPoint7958%,
                             !- A3016
    Until:15:00, %SetPoint7959%,
                             !- A3018
    Until:16:00, %SetPoint7960%,
                             !- A3020
    Until:17:00, %SetPoint7961%,
                             !- A3022
    Until:18:00, %SetPoint7962%,
                             !- A3024
    Until:19:00, %SetPoint7963%,
                             !- A3026
    Until:20:00, %SetPoint7964%,
                             !- A3028
    Until:21:00, %SetPoint7965%,
                             !- A3030
    Until:24:00, 12.2,       !- A3032
    Through:11/29,           !- A3033
    For:Alldays,             !- A3034
    Until:7:00, 12.2,        !- A3036
    Until:8:00, %SetPoint7976%,
                             !- A3038
    Until:9:00, %SetPoint7977%,
                             !- A3040
    Until:10:00, %SetPoint7978%,
                             !- A3042
    Until:11:00, %SetPoint7979%,
                             !- A3044
    Until:12:00, %SetPoint7980%,
                             !- A3046
    Until:13:00, %SetPoint7981%,
                             !- A3048
    Until:14:00, %SetPoint7982%,
                             !- A3050
    Until:15:00, %SetPoint7983%,
                             !- A3052
    Until:16:00, %SetPoint7984%,
                             !- A3054
    Until:17:00, %SetPoint7985%,
                             !- A3056
    Until:18:00, %SetPoint7986%,
                             !- A3058
    Until:19:00, %SetPoint7987%,
                             !- A3060
    Until:20:00, %SetPoint7988%,
                             !- A3062
    Until:21:00, %SetPoint7989%,
                             !- A3064
    Until:24:00, 12.2,       !- A3066
    Through:11/30,           !- A3067
    For:Alldays,             !- A3068
    Until:7:00, 12.2,        !- A3070
    Until:8:00, %SetPoint8000%,
                             !- A3072
    Until:9:00, %SetPoint8001%,
                             !- A3074
    Until:10:00, %SetPoint8002%,
                             !- A3076
    Until:11:00, %SetPoint8003%,
                             !- A3078
    Until:12:00, %SetPoint8004%,
                             !- A3080
    Until:13:00, %SetPoint8005%,
                             !- A3082
    Until:14:00, %SetPoint8006%,
                             !- A3084
    Until:15:00, %SetPoint8007%,
                             !- A3086
    Until:16:00, %SetPoint8008%,
                             !- A3088
    Until:17:00, %SetPoint8009%,
                             !- A3090
    Until:18:00, %SetPoint8010%,
                             !- A3092
    Until:19:00, %SetPoint8011%,
                             !- A3094
    Until:20:00, %SetPoint8012%,
                             !- A3096
    Until:21:00, %SetPoint8013%,
                             !- A3098
    Until:24:00, 12.2,       !- A3100
    Through:12/1,            !- A3101
    For:Alldays,             !- A3102
    Until:7:00, 12.2,        !- A3104
    Until:8:00, %SetPoint8024%,
                             !- A3106
    Until:9:00, %SetPoint8025%,
                             !- A3108
    Until:10:00, %SetPoint8026%,
                             !- A3110
    Until:11:00, %SetPoint8027%,
                             !- A3112
    Until:12:00, %SetPoint8028%,
                             !- A3114
    Until:13:00, %SetPoint8029%,
                             !- A3116
    Until:14:00, %SetPoint8030%,
                             !- A3118
    Until:15:00, %SetPoint8031%,
                             !- A3120
    Until:16:00, %SetPoint8032%,
                             !- A3122
    Until:17:00, %SetPoint8033%,
                             !- A3124
    Until:18:00, %SetPoint8034%,
                             !- A3126
    Until:19:00, %SetPoint8035%,
                             !- A3128
    Until:20:00, %SetPoint8036%,
                             !- A3130
    Until:21:00, %SetPoint8037%,
                             !- A3132
    Until:24:00, 12.2,       !- A3134
    Through:12/2,            !- A3135
    For:Alldays,             !- A3136
    Until:7:00, 12.2,        !- A3138
    Until:8:00, %SetPoint8048%,
                             !- A3140
    Until:9:00, %SetPoint8049%,
                             !- A3142
    Until:10:00, %SetPoint8050%,
                             !- A3144
    Until:11:00, %SetPoint8051%,
                             !- A3146
    Until:12:00, %SetPoint8052%,
                             !- A3148
    Until:13:00, %SetPoint8053%,
                             !- A3150
    Until:14:00, %SetPoint8054%,
                             !- A3152
    Until:15:00, %SetPoint8055%,
                             !- A3154
    Until:16:00, %SetPoint8056%,
                             !- A3156
    Until:17:00, %SetPoint8057%,
                             !- A3158
    Until:18:00, %SetPoint8058%,
                             !- A3160
    Until:19:00, %SetPoint8059%,
                             !- A3162
    Until:20:00, %SetPoint8060%,
                             !- A3164
    Until:21:00, %SetPoint8061%,
                             !- A3166
    Until:24:00, 12.2,       !- A3168
    Through:12/3,            !- A3169
    For:Alldays,             !- A3170
    Until:7:00, 12.2,        !- A3172
    Until:8:00, %SetPoint8072%,
                             !- A3174
    Until:9:00, %SetPoint8073%,
                             !- A3176
    Until:10:00, %SetPoint8074%,
                             !- A3178
    Until:11:00, %SetPoint8075%,
                             !- A3180
    Until:12:00, %SetPoint8076%,
                             !- A3182
    Until:13:00, %SetPoint8077%,
                             !- A3184
    Until:14:00, %SetPoint8078%,
                             !- A3186
    Until:15:00, %SetPoint8079%,
                             !- A3188
    Until:16:00, %SetPoint8080%,
                             !- A3190
    Until:17:00, %SetPoint8081%,
                             !- A3192
    Until:18:00, %SetPoint8082%,
                             !- A3194
    Until:19:00, %SetPoint8083%,
                             !- A3196
    Until:20:00, %SetPoint8084%,
                             !- A3198
    Until:21:00, %SetPoint8085%,
                             !- A3200
    Until:24:00, 12.2,       !- A3202
    Through:12/4,            !- A3203
    For:Alldays,             !- A3204
    Until:7:00, 12.2,        !- A3206
    Until:8:00, %SetPoint8096%,
                             !- A3208
    Until:9:00, %SetPoint8097%,
                             !- A3210
    Until:10:00, %SetPoint8098%,
                             !- A3212
    Until:11:00, %SetPoint8099%,
                             !- A3214
    Until:12:00, %SetPoint8100%,
                             !- A3216
    Until:13:00, %SetPoint8101%,
                             !- A3218
    Until:14:00, %SetPoint8102%,
                             !- A3220
    Until:15:00, %SetPoint8103%,
                             !- A3222
    Until:16:00, %SetPoint8104%,
                             !- A3224
    Until:17:00, %SetPoint8105%,
                             !- A3226
    Until:18:00, %SetPoint8106%,
                             !- A3228
    Until:19:00, %SetPoint8107%,
                             !- A3230
    Until:20:00, %SetPoint8108%,
                             !- A3232
    Until:21:00, %SetPoint8109%,
                             !- A3234
    Until:24:00, 12.2,       !- A3236
    Through:12/5,            !- A3237
    For:Alldays,             !- A3238
    Until:7:00, 12.2,        !- A3240
    Until:8:00, %SetPoint8120%,
                             !- A3242
    Until:9:00, %SetPoint8121%,
                             !- A3244
    Until:10:00, %SetPoint8122%,
                             !- A3246
    Until:11:00, %SetPoint8123%,
                             !- A3248
    Until:12:00, %SetPoint8124%,
                             !- A3250
    Until:13:00, %SetPoint8125%,
                             !- A3252
    Until:14:00, %SetPoint8126%,
                             !- A3254
    Until:15:00, %SetPoint8127%,
                             !- A3256
    Until:16:00, %SetPoint8128%,
                             !- A3258
    Until:17:00, %SetPoint8129%,
                             !- A3260
    Until:18:00, %SetPoint8130%,
                             !- A3262
    Until:19:00, %SetPoint8131%,
                             !- A3264
    Until:20:00, %SetPoint8132%,
                             !- A3266
    Until:21:00, %SetPoint8133%,
                             !- A3268
    Until:24:00, 12.2,       !- A3270
    Through:12/6,            !- A3271
    For:Alldays,             !- A3272
    Until:7:00, 12.2,        !- A3274
    Until:8:00, %SetPoint8144%,
                             !- A3276
    Until:9:00, %SetPoint8145%,
                             !- A3278
    Until:10:00, %SetPoint8146%,
                             !- A3280
    Until:11:00, %SetPoint8147%,
                             !- A3282
    Until:12:00, %SetPoint8148%,
                             !- A3284
    Until:13:00, %SetPoint8149%,
                             !- A3286
    Until:14:00, %SetPoint8150%,
                             !- A3288
    Until:15:00, %SetPoint8151%,
                             !- A3290
    Until:16:00, %SetPoint8152%,
                             !- A3292
    Until:17:00, %SetPoint8153%,
                             !- A3294
    Until:18:00, %SetPoint8154%,
                             !- A3296
    Until:19:00, %SetPoint8155%,
                             !- A3298
    Until:20:00, %SetPoint8156%,
                             !- A3300
    Until:21:00, %SetPoint8157%,
                             !- A3302
    Until:24:00, 12.2,       !- A3304
    Through:12/7,            !- A3305
    For:Alldays,             !- A3306
    Until:7:00, 12.2,        !- A3308
    Until:8:00, %SetPoint8168%,
                             !- A3310
    Until:9:00, %SetPoint8169%,
                             !- A3312
    Until:10:00, %SetPoint8170%,
                             !- A3314
    Until:11:00, %SetPoint8171%,
                             !- A3316
    Until:12:00, %SetPoint8172%,
                             !- A3318
    Until:13:00, %SetPoint8173%,
                             !- A3320
    Until:14:00, %SetPoint8174%,
                             !- A3322
    Until:15:00, %SetPoint8175%,
                             !- A3324
    Until:16:00, %SetPoint8176%,
                             !- A3326
    Until:17:00, %SetPoint8177%,
                             !- A3328
    Until:18:00, %SetPoint8178%,
                             !- A3330
    Until:19:00, %SetPoint8179%,
                             !- A3332
    Until:20:00, %SetPoint8180%,
                             !- A3334
    Until:21:00, %SetPoint8181%,
                             !- A3336
    Until:24:00, 12.2,       !- A3338
    Through:12/8,            !- A3339
    For:Alldays,             !- A3340
    Until:7:00, 12.2,        !- A3342
    Until:8:00, %SetPoint8192%,
                             !- A3344
    Until:9:00, %SetPoint8193%,
                             !- A3346
    Until:10:00, %SetPoint8194%,
                             !- A3348
    Until:11:00, %SetPoint8195%,
                             !- A3350
    Until:12:00, %SetPoint8196%,
                             !- A3352
    Until:13:00, %SetPoint8197%,
                             !- A3354
    Until:14:00, %SetPoint8198%,
                             !- A3356
    Until:15:00, %SetPoint8199%,
                             !- A3358
    Until:16:00, %SetPoint8200%,
                             !- A3360
    Until:17:00, %SetPoint8201%,
                             !- A3362
    Until:18:00, %SetPoint8202%,
                             !- A3364
    Until:19:00, %SetPoint8203%,
                             !- A3366
    Until:20:00, %SetPoint8204%,
                             !- A3368
    Until:21:00, %SetPoint8205%,
                             !- A3370
    Until:24:00, 12.2,       !- A3372
    Through:12/9,            !- A3373
    For:Alldays,             !- A3374
    Until:7:00, 12.2,        !- A3376
    Until:8:00, %SetPoint8216%,
                             !- A3378
    Until:9:00, %SetPoint8217%,
                             !- A3380
    Until:10:00, %SetPoint8218%,
                             !- A3382
    Until:11:00, %SetPoint8219%,
                             !- A3384
    Until:12:00, %SetPoint8220%,
                             !- A3386
    Until:13:00, %SetPoint8221%,
                             !- A3388
    Until:14:00, %SetPoint8222%,
                             !- A3390
    Until:15:00, %SetPoint8223%,
                             !- A3392
    Until:16:00, %SetPoint8224%,
                             !- A3394
    Until:17:00, %SetPoint8225%,
                             !- A3396
    Until:18:00, %SetPoint8226%,
                             !- A3398
    Until:19:00, %SetPoint8227%,
                             !- A3400
    Until:20:00, %SetPoint8228%,
                             !- A3402
    Until:21:00, %SetPoint8229%,
                             !- A3404
    Until:24:00, 12.2,       !- A3406
    Through:12/10,           !- A3407
    For:Alldays,             !- A3408
    Until:7:00, 12.2,        !- A3410
    Until:8:00, %SetPoint8240%,
                             !- A3412
    Until:9:00, %SetPoint8241%,
                             !- A3414
    Until:10:00, %SetPoint8242%,
                             !- A3416
    Until:11:00, %SetPoint8243%,
                             !- A3418
    Until:12:00, %SetPoint8244%,
                             !- A3420
    Until:13:00, %SetPoint8245%,
                             !- A3422
    Until:14:00, %SetPoint8246%,
                             !- A3424
    Until:15:00, %SetPoint8247%,
                             !- A3426
    Until:16:00, %SetPoint8248%,
                             !- A3428
    Until:17:00, %SetPoint8249%,
                             !- A3430
    Until:18:00, %SetPoint8250%,
                             !- A3432
    Until:19:00, %SetPoint8251%,
                             !- A3434
    Until:20:00, %SetPoint8252%,
                             !- A3436
    Until:21:00, %SetPoint8253%,
                             !- A3438
    Until:24:00, 12.2,       !- A3440
    Through:12/11,           !- A3441
    For:Alldays,             !- A3442
    Until:7:00, 12.2,        !- A3444
    Until:8:00, %SetPoint8264%,
                             !- A3446
    Until:9:00, %SetPoint8265%,
                             !- A3448
    Until:10:00, %SetPoint8266%,
                             !- A3450
    Until:11:00, %SetPoint8267%,
                             !- A3452
    Until:12:00, %SetPoint8268%,
                             !- A3454
    Until:13:00, %SetPoint8269%,
                             !- A3456
    Until:14:00, %SetPoint8270%,
                             !- A3458
    Until:15:00, %SetPoint8271%,
                             !- A3460
    Until:16:00, %SetPoint8272%,
                             !- A3462
    Until:17:00, %SetPoint8273%,
                             !- A3464
    Until:18:00, %SetPoint8274%,
                             !- A3466
    Until:19:00, %SetPoint8275%,
                             !- A3468
    Until:20:00, %SetPoint8276%,
                             !- A3470
    Until:21:00, %SetPoint8277%,
                             !- A3472
    Until:24:00, 12.2,       !- A3474
    Through:12/12,           !- A3475
    For:Alldays,             !- A3476
    Until:7:00, 12.2,        !- A3478
    Until:8:00, %SetPoint8288%,
                             !- A3480
    Until:9:00, %SetPoint8289%,
                             !- A3482
    Until:10:00, %SetPoint8290%,
                             !- A3484
    Until:11:00, %SetPoint8291%,
                             !- A3486
    Until:12:00, %SetPoint8292%,
                             !- A3488
    Until:13:00, %SetPoint8293%,
                             !- A3490
    Until:14:00, %SetPoint8294%,
                             !- A3492
    Until:15:00, %SetPoint8295%,
                             !- A3494
    Until:16:00, %SetPoint8296%,
                             !- A3496
    Until:17:00, %SetPoint8297%,
                             !- A3498
    Until:18:00, %SetPoint8298%,
                             !- A3500
    Until:19:00, %SetPoint8299%,
                             !- A3502
    Until:20:00, %SetPoint8300%,
                             !- A3504
    Until:21:00, %SetPoint8301%,
                             !- A3506
    Until:24:00, 12.2,       !- A3508
    Through:12/13,           !- A3509
    For:Alldays,             !- A3510
    Until:7:00, 12.2,        !- A3512
    Until:8:00, %SetPoint8312%,
                             !- A3514
    Until:9:00, %SetPoint8313%,
                             !- A3516
    Until:10:00, %SetPoint8314%,
                             !- A3518
    Until:11:00, %SetPoint8315%,
                             !- A3520
    Until:12:00, %SetPoint8316%,
                             !- A3522
    Until:13:00, %SetPoint8317%,
                             !- A3524
    Until:14:00, %SetPoint8318%,
                             !- A3526
    Until:15:00, %SetPoint8319%,
                             !- A3528
    Until:16:00, %SetPoint8320%,
                             !- A3530
    Until:17:00, %SetPoint8321%,
                             !- A3532
    Until:18:00, %SetPoint8322%,
                             !- A3534
    Until:19:00, %SetPoint8323%,
                             !- A3536
    Until:20:00, %SetPoint8324%,
                             !- A3538
    Until:21:00, %SetPoint8325%,
                             !- A3540
    Until:24:00, 12.2,       !- A3542
    Through:12/14,           !- A3543
    For:Alldays,             !- A3544
    Until:7:00, 12.2,        !- A3546
    Until:8:00, %SetPoint8336%,
                             !- A3548
    Until:9:00, %SetPoint8337%,
                             !- A3550
    Until:10:00, %SetPoint8338%,
                             !- A3552
    Until:11:00, %SetPoint8339%,
                             !- A3554
    Until:12:00, %SetPoint8340%,
                             !- A3556
    Until:13:00, %SetPoint8341%,
                             !- A3558
    Until:14:00, %SetPoint8342%,
                             !- A3560
    Until:15:00, %SetPoint8343%,
                             !- A3562
    Until:16:00, %SetPoint8344%,
                             !- A3564
    Until:17:00, %SetPoint8345%,
                             !- A3566
    Until:18:00, %SetPoint8346%,
                             !- A3568
    Until:19:00, %SetPoint8347%,
                             !- A3570
    Until:20:00, %SetPoint8348%,
                             !- A3572
    Until:21:00, %SetPoint8349%,
                             !- A3574
    Until:24:00, 12.2,       !- A3576
    Through:12/15,           !- A3577
    For:Alldays,             !- A3578
    Until:7:00, 12.2,        !- A3580
    Until:8:00, %SetPoint8360%,
                             !- A3582
    Until:9:00, %SetPoint8361%,
                             !- A3584
    Until:10:00, %SetPoint8362%,
                             !- A3586
    Until:11:00, %SetPoint8363%,
                             !- A3588
    Until:12:00, %SetPoint8364%,
                             !- A3590
    Until:13:00, %SetPoint8365%,
                             !- A3592
    Until:14:00, %SetPoint8366%,
                             !- A3594
    Until:15:00, %SetPoint8367%,
                             !- A3596
    Until:16:00, %SetPoint8368%,
                             !- A3598
    Until:17:00, %SetPoint8369%,
                             !- A3600
    Until:18:00, %SetPoint8370%,
                             !- A3602
    Until:19:00, %SetPoint8371%,
                             !- A3604
    Until:20:00, %SetPoint8372%,
                             !- A3606
    Until:21:00, %SetPoint8373%,
                             !- A3608
    Until:24:00, 12.2,       !- A3610
    Through:12/16,           !- A3611
    For:Alldays,             !- A3612
    Until:7:00, 12.2,        !- A3614
    Until:8:00, %SetPoint8384%,
                             !- A3616
    Until:9:00, %SetPoint8385%,
                             !- A3618
    Until:10:00, %SetPoint8386%,
                             !- A3620
    Until:11:00, %SetPoint8387%,
                             !- A3622
    Until:12:00, %SetPoint8388%,
                             !- A3624
    Until:13:00, %SetPoint8389%,
                             !- A3626
    Until:14:00, %SetPoint8390%,
                             !- A3628
    Until:15:00, %SetPoint8391%,
                             !- A3630
    Until:16:00, %SetPoint8392%,
                             !- A3632
    Until:17:00, %SetPoint8393%,
                             !- A3634
    Until:18:00, %SetPoint8394%,
                             !- A3636
    Until:19:00, %SetPoint8395%,
                             !- A3638
    Until:20:00, %SetPoint8396%,
                             !- A3640
    Until:21:00, %SetPoint8397%,
                             !- A3642
    Until:24:00, 12.2,       !- A3644
    Through:12/17,           !- A3645
    For:Alldays,             !- A3646
    Until:7:00, 12.2,        !- A3648
    Until:8:00, %SetPoint8408%,
                             !- A3650
    Until:9:00, %SetPoint8409%,
                             !- A3652
    Until:10:00, %SetPoint8410%,
                             !- A3654
    Until:11:00, %SetPoint8411%,
                             !- A3656
    Until:12:00, %SetPoint8412%,
                             !- A3658
    Until:13:00, %SetPoint8413%,
                             !- A3660
    Until:14:00, %SetPoint8414%,
                             !- A3662
    Until:15:00, %SetPoint8415%,
                             !- A3664
    Until:16:00, %SetPoint8416%,
                             !- A3666
    Until:17:00, %SetPoint8417%,
                             !- A3668
    Until:18:00, %SetPoint8418%,
                             !- A3670
    Until:19:00, %SetPoint8419%,
                             !- A3672
    Until:20:00, %SetPoint8420%,
                             !- A3674
    Until:21:00, %SetPoint8421%,
                             !- A3676
    Until:24:00, 12.2,       !- A3678
    Through:12/18,           !- A3679
    For:Alldays,             !- A3680
    Until:7:00, 12.2,        !- A3682
    Until:8:00, %SetPoint8432%,
                             !- A3684
    Until:9:00, %SetPoint8433%,
                             !- A3686
    Until:10:00, %SetPoint8434%,
                             !- A3688
    Until:11:00, %SetPoint8435%,
                             !- A3690
    Until:12:00, %SetPoint8436%,
                             !- A3692
    Until:13:00, %SetPoint8437%,
                             !- A3694
    Until:14:00, %SetPoint8438%,
                             !- A3696
    Until:15:00, %SetPoint8439%,
                             !- A3698
    Until:16:00, %SetPoint8440%,
                             !- A3700
    Until:17:00, %SetPoint8441%,
                             !- A3702
    Until:18:00, %SetPoint8442%,
                             !- A3704
    Until:19:00, %SetPoint8443%,
                             !- A3706
    Until:20:00, %SetPoint8444%,
                             !- A3708
    Until:21:00, %SetPoint8445%,
                             !- A3710
    Until:24:00, 12.2,       !- A3712
    Through:12/19,           !- A3713
    For:Alldays,             !- A3714
    Until:7:00, 12.2,        !- A3716
    Until:8:00, %SetPoint8456%,
                             !- A3718
    Until:9:00, %SetPoint8457%,
                             !- A3720
    Until:10:00, %SetPoint8458%,
                             !- A3722
    Until:11:00, %SetPoint8459%,
                             !- A3724
    Until:12:00, %SetPoint8460%,
                             !- A3726
    Until:13:00, %SetPoint8461%,
                             !- A3728
    Until:14:00, %SetPoint8462%,
                             !- A3730
    Until:15:00, %SetPoint8463%,
                             !- A3732
    Until:16:00, %SetPoint8464%,
                             !- A3734
    Until:17:00, %SetPoint8465%,
                             !- A3736
    Until:18:00, %SetPoint8466%,
                             !- A3738
    Until:19:00, %SetPoint8467%,
                             !- A3740
    Until:20:00, %SetPoint8468%,
                             !- A3742
    Until:21:00, %SetPoint8469%,
                             !- A3744
    Until:24:00, 12.2,       !- A3746
    Through:12/20,           !- A3747
    For:Alldays,             !- A3748
    Until:7:00, 12.2,        !- A3750
    Until:8:00, %SetPoint8480%,
                             !- A3752
    Until:9:00, %SetPoint8481%,
                             !- A3754
    Until:10:00, %SetPoint8482%,
                             !- A3756
    Until:11:00, %SetPoint8483%,
                             !- A3758
    Until:12:00, %SetPoint8484%,
                             !- A3760
    Until:13:00, %SetPoint8485%,
                             !- A3762
    Until:14:00, %SetPoint8486%,
                             !- A3764
    Until:15:00, %SetPoint8487%,
                             !- A3766
    Until:16:00, %SetPoint8488%,
                             !- A3768
    Until:17:00, %SetPoint8489%,
                             !- A3770
    Until:18:00, %SetPoint8490%,
                             !- A3772
    Until:19:00, %SetPoint8491%,
                             !- A3774
    Until:20:00, %SetPoint8492%,
                             !- A3776
    Until:21:00, %SetPoint8493%,
                             !- A3778
    Until:24:00, 12.2,       !- A3780
    Through:12/21,           !- A3781
    For:Alldays,             !- A3782
    Until:7:00, 12.2,        !- A3784
    Until:8:00, %SetPoint8504%,
                             !- A3786
    Until:9:00, %SetPoint8505%,
                             !- A3788
    Until:10:00, %SetPoint8506%,
                             !- A3790
    Until:11:00, %SetPoint8507%,
                             !- A3792
    Until:12:00, %SetPoint8508%,
                             !- A3794
    Until:13:00, %SetPoint8509%,
                             !- A3796
    Until:14:00, %SetPoint8510%,
                             !- A3798
    Until:15:00, %SetPoint8511%,
                             !- A3800
    Until:16:00, %SetPoint8512%,
                             !- A3802
    Until:17:00, %SetPoint8513%,
                             !- A3804
    Until:18:00, %SetPoint8514%,
                             !- A3806
    Until:19:00, %SetPoint8515%,
                             !- A3808
    Until:20:00, %SetPoint8516%,
                             !- A3810
    Until:21:00, %SetPoint8517%,
                             !- A3812
    Until:24:00, 12.2,       !- A3814
    Through:12/22,           !- A3815
    For:Alldays,             !- A3816
    Until:7:00, 12.2,        !- A3818
    Until:8:00, %SetPoint8528%,
                             !- A3820
    Until:9:00, %SetPoint8529%,
                             !- A3822
    Until:10:00, %SetPoint8530%,
                             !- A3824
    Until:11:00, %SetPoint8531%,
                             !- A3826
    Until:12:00, %SetPoint8532%,
                             !- A3828
    Until:13:00, %SetPoint8533%,
                             !- A3830
    Until:14:00, %SetPoint8534%,
                             !- A3832
    Until:15:00, %SetPoint8535%,
                             !- A3834
    Until:16:00, %SetPoint8536%,
                             !- A3836
    Until:17:00, %SetPoint8537%,
                             !- A3838
    Until:18:00, %SetPoint8538%,
                             !- A3840
    Until:19:00, %SetPoint8539%,
                             !- A3842
    Until:20:00, %SetPoint8540%,
                             !- A3844
    Until:21:00, %SetPoint8541%,
                             !- A3846
    Until:24:00, 12.2,       !- A3848
    Through:12/23,           !- A3849
    For:Alldays,             !- A3850
    Until:7:00, 12.2,        !- A3852
    Until:8:00, %SetPoint8552%,
                             !- A3854
    Until:9:00, %SetPoint8553%,
                             !- A3856
    Until:10:00, %SetPoint8554%,
                             !- A3858
    Until:11:00, %SetPoint8555%,
                             !- A3860
    Until:12:00, %SetPoint8556%,
                             !- A3862
    Until:13:00, %SetPoint8557%,
                             !- A3864
    Until:14:00, %SetPoint8558%,
                             !- A3866
    Until:15:00, %SetPoint8559%,
                             !- A3868
    Until:16:00, %SetPoint8560%,
                             !- A3870
    Until:17:00, %SetPoint8561%,
                             !- A3872
    Until:18:00, %SetPoint8562%,
                             !- A3874
    Until:19:00, %SetPoint8563%,
                             !- A3876
    Until:20:00, %SetPoint8564%,
                             !- A3878
    Until:21:00, %SetPoint8565%,
                             !- A3880
    Until:24:00, 12.2,       !- A3882
    Through:12/24,           !- A3883
    For:Alldays,             !- A3884
    Until:7:00, 12.2,        !- A3886
    Until:8:00, %SetPoint8576%,
                             !- A3888
    Until:9:00, %SetPoint8577%,
                             !- A3890
    Until:10:00, %SetPoint8578%,
                             !- A3892
    Until:11:00, %SetPoint8579%,
                             !- A3894
    Until:12:00, %SetPoint8580%,
                             !- A3896
    Until:13:00, %SetPoint8581%,
                             !- A3898
    Until:14:00, %SetPoint8582%,
                             !- A3900
    Until:15:00, %SetPoint8583%,
                             !- A3902
    Until:16:00, %SetPoint8584%,
                             !- A3904
    Until:17:00, %SetPoint8585%,
                             !- A3906
    Until:18:00, %SetPoint8586%,
                             !- A3908
    Until:19:00, %SetPoint8587%,
                             !- A3910
    Until:20:00, %SetPoint8588%,
                             !- A3912
    Until:21:00, %SetPoint8589%,
                             !- A3914
    Until:24:00, 12.2,       !- A3916
    Through:12/25,           !- A3917
    For:Alldays,             !- A3918
    Until:7:00, 12.2,        !- A3920
    Until:8:00, %SetPoint8600%,
                             !- A3922
    Until:9:00, %SetPoint8601%,
                             !- A3924
    Until:10:00, %SetPoint8602%,
                             !- A3926
    Until:11:00, %SetPoint8603%,
                             !- A3928
    Until:12:00, %SetPoint8604%,
                             !- A3930
    Until:13:00, %SetPoint8605%,
                             !- A3932
    Until:14:00, %SetPoint8606%,
                             !- A3934
    Until:15:00, %SetPoint8607%,
                             !- A3936
    Until:16:00, %SetPoint8608%,
                             !- A3938
    Until:17:00, %SetPoint8609%,
                             !- A3940
    Until:18:00, %SetPoint8610%,
                             !- A3942
    Until:19:00, %SetPoint8611%,
                             !- A3944
    Until:20:00, %SetPoint8612%,
                             !- A3946
    Until:21:00, %SetPoint8613%,
                             !- A3948
    Until:24:00, 12.2,       !- A3950
    Through:12/26,           !- A3951
    For:Alldays,             !- A3952
    Until:7:00, 12.2,        !- A3954
    Until:8:00, %SetPoint8624%,
                             !- A3956
    Until:9:00, %SetPoint8625%,
                             !- A3958
    Until:10:00, %SetPoint8626%,
                             !- A3960
    Until:11:00, %SetPoint8627%,
                             !- A3962
    Until:12:00, %SetPoint8628%,
                             !- A3964
    Until:13:00, %SetPoint8629%,
                             !- A3966
    Until:14:00, %SetPoint8630%,
                             !- A3968
    Until:15:00, %SetPoint8631%,
                             !- A3970
    Until:16:00, %SetPoint8632%,
                             !- A3972
    Until:17:00, %SetPoint8633%,
                             !- A3974
    Until:18:00, %SetPoint8634%,
                             !- A3976
    Until:19:00, %SetPoint8635%,
                             !- A3978
    Until:20:00, %SetPoint8636%,
                             !- A3980
    Until:21:00, %SetPoint8637%,
                             !- A3982
    Until:24:00, 12.2,       !- A3984
    Through:12/27,           !- A3985
    For:Alldays,             !- A3986
    Until:7:00, 12.2,        !- A3988
    Until:8:00, %SetPoint8648%,
                             !- A3990
    Until:9:00, %SetPoint8649%,
                             !- A3992
    Until:10:00, %SetPoint8650%,
                             !- A3994
    Until:11:00, %SetPoint8651%,
                             !- A3996
    Until:12:00, %SetPoint8652%,
                             !- A3998
    Until:13:00, %SetPoint8653%,
                             !- A4000
    Until:14:00, %SetPoint8654%,
                             !- A4002
    Until:15:00, %SetPoint8655%,
                             !- A4004
    Until:16:00, %SetPoint8656%,
                             !- A4006
    Until:17:00, %SetPoint8657%,
                             !- A4008
    Until:18:00, %SetPoint8658%,
                             !- A4010
    Until:19:00, %SetPoint8659%,
                             !- A4012
    Until:20:00, %SetPoint8660%,
                             !- A4014
    Until:21:00, %SetPoint8661%,
                             !- A4016
    Until:24:00, 12.2,       !- A4018
    Through:12/28,           !- A4019
    For:Alldays,             !- A4020
    Until:7:00, 12.2,        !- A4022
    Until:8:00, %SetPoint8672%,
                             !- A4024
    Until:9:00, %SetPoint8673%,
                             !- A4026
    Until:10:00, %SetPoint8674%,
                             !- A4028
    Until:11:00, %SetPoint8675%,
                             !- A4030
    Until:12:00, %SetPoint8676%,
                             !- A4032
    Until:13:00, %SetPoint8677%,
                             !- A4034
    Until:14:00, %SetPoint8678%,
                             !- A4036
    Until:15:00, %SetPoint8679%,
                             !- A4038
    Until:16:00, %SetPoint8680%,
                             !- A4040
    Until:17:00, %SetPoint8681%,
                             !- A4042
    Until:18:00, %SetPoint8682%,
                             !- A4044
    Until:19:00, %SetPoint8683%,
                             !- A4046
    Until:20:00, %SetPoint8684%,
                             !- A4048
    Until:21:00, %SetPoint8685%,
                             !- A4050
    Until:24:00, 12.2,       !- A4052
    Through:12/29,           !- A4053
    For:Alldays,             !- A4054
    Until:7:00, 12.2,        !- A4056
    Until:8:00, %SetPoint8696%,
                             !- A4058
    Until:9:00, %SetPoint8697%,
                             !- A4060
    Until:10:00, %SetPoint8698%,
                             !- A4062
    Until:11:00, %SetPoint8699%,
                             !- A4064
    Until:12:00, %SetPoint8700%,
                             !- A4066
    Until:13:00, %SetPoint8701%,
                             !- A4068
    Until:14:00, %SetPoint8702%,
                             !- A4070
    Until:15:00, %SetPoint8703%,
                             !- A4072
    Until:16:00, %SetPoint8704%,
                             !- A4074
    Until:17:00, %SetPoint8705%,
                             !- A4076
    Until:18:00, %SetPoint8706%,
                             !- A4078
    Until:19:00, %SetPoint8707%,
                             !- A4080
    Until:20:00, %SetPoint8708%,
                             !- A4082
    Until:21:00, %SetPoint8709%,
                             !- A4084
    Until:24:00, 12.2,       !- A4086
    Through:12/30,           !- A4087
    For:Alldays,             !- A4088
    Until:7:00, 12.2,        !- A4090
    Until:8:00, %SetPoint8720%,
                             !- A4092
    Until:9:00, %SetPoint8721%,
                             !- A4094
    Until:10:00, %SetPoint8722%,
                             !- A4096
    Until:11:00, %SetPoint8723%,
                             !- A4098
    Until:12:00, %SetPoint8724%,
                             !- A4100
    Until:13:00, %SetPoint8725%,
                             !- A4102
    Until:14:00, %SetPoint8726%,
                             !- A4104
    Until:15:00, %SetPoint8727%,
                             !- A4106
    Until:16:00, %SetPoint8728%,
                             !- A4108
    Until:17:00, %SetPoint8729%,
                             !- A4110
    Until:18:00, %SetPoint8730%,
                             !- A4112
    Until:19:00, %SetPoint8731%,
                             !- A4114
    Until:20:00, %SetPoint8732%,
                             !- A4116
    Until:21:00, %SetPoint8733%,
                             !- A4118
    Until:24:00, 12.2,       !- A4120
    Through:12/31,           !- A4121
    For:Alldays,             !- A4122
    Until:7:00, 12.2,        !- A4124
    Until:8:00, %SetPoint8744%,
                             !- A4126
    Until:9:00, %SetPoint8745%,
                             !- A4128
    Until:10:00, %SetPoint8746%,
                             !- A4130
    Until:11:00, %SetPoint8747%,
                             !- A4132
    Until:12:00, %SetPoint8748%,
                             !- A4134
    Until:13:00, %SetPoint8749%,
                             !- A4136
    Until:14:00, %SetPoint8750%,
                             !- A4138
    Until:15:00, %SetPoint8751%,
                             !- A4140
    Until:16:00, %SetPoint8752%,
                             !- A4142
    Until:17:00, %SetPoint8753%,
                             !- A4144
    Until:18:00, %SetPoint8754%,
                             !- A4146
    Until:19:00, %SetPoint8755%,
                             !- A4148
    Until:20:00, %SetPoint8756%,
                             !- A4150
    Until:21:00, %SetPoint8757%,
                             !- A4152
    Until:24:00, 12.2;       !- A4154


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,HVACTemplate-Dynamic_all,Temperature,10;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


!
!   Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;
Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

Construction,
    FLOOR-SLAB-1,            !- Name
    CC03;                    !- Outside Layer

Construction,
    INT-WALL-1,              !- Name
    GP02,                    !- Outside Layer
    AL21,                    !- Layer 2
    GP02;                    !- Layer 3

Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 0.0, 3.0,                      !- X,Y,Z  1 {m}
    0.0, 0.0, 2.4,                      !- X,Y,Z  2 {m}
    30.5, 0.0, 2.4,                     !- X,Y,Z  3 {m}
    30.5, 0.0, 3.0;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5, 0.0, 3.0,                     !- X,Y,Z  1 {m}
    30.5, 0.0, 2.4,                     !- X,Y,Z  2 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  3 {m}
    30.5, 15.2, 3.0;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5, 15.2, 3.0,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  2 {m}
    0.0, 15.2, 2.4,                     !- X,Y,Z  3 {m}
    0.0, 15.2, 3.0;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 15.2, 3.0,                     !- X,Y,Z  1 {m}
    0.0, 15.2, 2.4,                     !- X,Y,Z  2 {m}
    0.0, 0.0, 2.4,                      !- X,Y,Z  3 {m}
    0.0, 0.0, 3.0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 15.2, 3.0,                     !- X,Y,Z  1 {m}
    0.0, 0.0, 3.0,                      !- X,Y,Z  2 {m}
    30.5, 0.0, 3.0,                     !- X,Y,Z  3 {m}
    30.5, 15.2, 3.0;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    30.5, 0.0, 2.4,                     !- X,Y,Z  2 {m}
    0.0, 0.0, 2.4,                      !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  2 {m}
    30.5, 0.0, 2.4,                     !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    3.7, 11.6, 2.4,                     !- X,Y,Z  2 {m}
    0.0, 15.2, 2.4,                     !- X,Y,Z  3 {m}
    30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    0.0, 0.0, 2.4,                      !- X,Y,Z  2 {m}
    0.0, 15.2, 2.4,                     !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 3.7, 2.4,                     !- X,Y,Z  2 {m}
    3.7, 3.7, 2.4,                      !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 0.0, 2.4,                      !- X,Y,Z  1 {m}
    0.0, 0.0, 0.0,                      !- X,Y,Z  2 {m}
    30.5, 0.0, 0.0,                     !- X,Y,Z  3 {m}
    30.5, 0.0, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    0.0, 0.0, 2.4,                      !- X,Y,Z  2 {m}
    30.5, 0.0, 2.4,                     !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 3.7, 0.0,                     !- X,Y,Z  1 {m}
    30.5, 0.0, 0.0,                     !- X,Y,Z  2 {m}
    0.0, 0.0, 0.0,                      !- X,Y,Z  3 {m}
    3.7, 3.7, 0.0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5, 0.0, 2.4,                     !- X,Y,Z  1 {m}
    30.5, 0.0, 0.0,                     !- X,Y,Z  2 {m}
    26.8, 3.7, 0.0,                     !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    3.7, 3.7, 0.0,                      !- X,Y,Z  2 {m}
    0.0, 0.0, 0.0,                      !- X,Y,Z  3 {m}
    0.0, 0.0, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
    3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5, 0.0, 2.4,                     !- X,Y,Z  1 {m}
    30.5, 0.0, 0.0,                     !- X,Y,Z  2 {m}
    30.5, 15.2, 0.0,                    !- X,Y,Z  3 {m}
    30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    30.5, 0.0, 2.4,                     !- X,Y,Z  2 {m}
    30.5, 15.2, 2.4,                    !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 0.0,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 0.0,                    !- X,Y,Z  2 {m}
    30.5, 0.0, 0.0,                     !- X,Y,Z  3 {m}
    26.8, 3.7, 0.0;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
    30.5, 0.0, 0.0,                     !- X,Y,Z  3 {m}
    30.5, 0.0, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 0.0,                    !- X,Y,Z  2 {m}
    26.8, 11.6, 0.0,                    !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 11.6, 0.0,                    !- X,Y,Z  2 {m}
    26.8, 3.7, 0.0,                     !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
    30.5, 15.2, 0.0,                    !- X,Y,Z  2 {m}
    0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
    0.0, 15.2, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5, 15.2, 2.4,                    !- X,Y,Z  1 {m}
    0.0, 15.2, 2.4,                     !- X,Y,Z  2 {m}
    3.7, 11.6, 2.4,                     !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 0.0,                    !- X,Y,Z  1 {m}
    3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
    0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
    30.5, 15.2, 0.0;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 11.6, 0.0,                    !- X,Y,Z  2 {m}
    30.5, 15.2, 0.0,                    !- X,Y,Z  3 {m}
    30.5, 15.2, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 15.2, 2.4,                     !- X,Y,Z  1 {m}
    0.0, 15.2, 0.0,                     !- X,Y,Z  2 {m}
    3.7, 11.6, 0.0,                     !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
    26.8, 11.6, 0.0,                    !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 15.2, 2.4,                     !- X,Y,Z  1 {m}
    0.0, 15.2, 0.0,                     !- X,Y,Z  2 {m}
    0.0, 0.0, 0.0,                      !- X,Y,Z  3 {m}
    0.0, 0.0, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    0.0, 15.2, 2.4,                     !- X,Y,Z  2 {m}
    0.0, 0.0, 2.4,                      !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 3.7, 0.0,                      !- X,Y,Z  1 {m}
    0.0, 0.0, 0.0,                      !- X,Y,Z  2 {m}
    0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
    3.7, 11.6, 0.0;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0, 0.0, 2.4,                      !- X,Y,Z  1 {m}
    0.0, 0.0, 0.0,                      !- X,Y,Z  2 {m}
    3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
    0.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
    0.0, 15.2, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    3.7, 3.7, 0.0,                      !- X,Y,Z  2 {m}
    3.7, 11.6, 0.0,                     !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    3.7, 3.7, 2.4,                      !- X,Y,Z  2 {m}
    26.8, 3.7, 2.4,                     !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 0.0,                    !- X,Y,Z  1 {m}
    26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
    3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
    3.7, 11.6, 0.0;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 3.7, 2.4,                      !- X,Y,Z  1 {m}
    3.7, 3.7, 0.0,                      !- X,Y,Z  2 {m}
    26.8, 3.7, 0.0,                     !- X,Y,Z  3 {m}
    26.8, 3.7, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 3.7, 2.4,                     !- X,Y,Z  1 {m}
    26.8, 3.7, 0.0,                     !- X,Y,Z  2 {m}
    26.8, 11.6, 0.0,                    !- X,Y,Z  3 {m}
    26.8, 11.6, 2.4;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8, 11.6, 2.4,                    !- X,Y,Z  1 {m}
    26.8, 11.6, 0.0,                    !- X,Y,Z  2 {m}
    3.7, 11.6, 0.0,                     !- X,Y,Z  3 {m}
    3.7, 11.6, 2.4;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7, 11.6, 2.4,                     !- X,Y,Z  1 {m}
    3.7, 11.6, 0.0,                     !- X,Y,Z  2 {m}
    3.7, 3.7, 0.0,                      !- X,Y,Z  3 {m}
    3.7, 3.7, 2.4;                      !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0, 0.0, 2.1,                      !- X,Y,Z  1 {m}
    3.0, 0.0, 0.9,                      !- X,Y,Z  2 {m}
    16.8, 0.0, 0.9,                     !- X,Y,Z  3 {m}
    16.8, 0.0, 2.1;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3, 0.0, 2.1,                     !- X,Y,Z  1 {m}
    21.3, 0.0, 0.0,                     !- X,Y,Z  2 {m}
    23.8, 0.0, 0.0,                     !- X,Y,Z  3 {m}
    23.8, 0.0, 2.1;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5, 3.8, 2.1,                     !- X,Y,Z  1 {m}
    30.5, 3.8, 0.9,                     !- X,Y,Z  2 {m}
    30.5, 11.4, 0.9,                    !- X,Y,Z  3 {m}
    30.5, 11.4, 2.1;                    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4, 15.2, 2.1,                    !- X,Y,Z  1 {m}
    27.4, 15.2, 0.9,                    !- X,Y,Z  2 {m}
    13.7, 15.2, 0.9,                    !- X,Y,Z  3 {m}
    13.7, 15.2, 2.1;                    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1, 15.2, 2.1,                     !- X,Y,Z  1 {m}
    9.1, 15.2, 0.0,                     !- X,Y,Z  2 {m}
    7.0, 15.2, 0.0,                     !- X,Y,Z  3 {m}
    7.0, 15.2, 2.1;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0, 11.4, 2.1,                     !- X,Y,Z  1 {m}
    0.0, 11.4, 0.9,                     !- X,Y,Z  2 {m}
    0.0, 3.8, 0.9,                      !- X,Y,Z  3 {m}
    0.0, 3.8, 2.1;                      !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0, -1.3, 2.2,                     !- X,Y,Z  1 {m}
    0.0, 0.0, 2.2,                      !- X,Y,Z  2 {m}
    19.8, 0.0, 2.2,                     !- X,Y,Z  3 {m}
    19.8, -1.3, 2.2;                    !- X,Y,Z  4 {m}

Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0, -2.0, 2.6,                    !- X,Y,Z  1 {m}
    21.0, 0.0, 2.6,                     !- X,Y,Z  2 {m}
    24.1, 0.0, 2.6,                     !- X,Y,Z  3 {m}
    24.1, -2.0, 2.6;                    !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name

People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    flow/person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE1-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE2-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE3-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE4-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD SPACE5-1,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    SPACE1-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE1-1,       !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
    12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    15.6;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE2-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE2-1,       !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
    12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    15.6;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE3-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE3-1,       !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
    12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    15.6;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE4-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE4-1,       !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
    12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    15.6;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Sizing:Zone,
    SPACE5-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD SPACE5-1,       !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
    12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    15.6;                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DOAS,                    !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.2,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.00924,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.003,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.22,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    SPACE1-1 Thermostat,     !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE2-1 Thermostat,     !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE3-1 Thermostat,     !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE4-1 Thermostat,     !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    SPACE5-1 Thermostat,     !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    All Zones Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    All Zones Dual SP Control,  !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    SPACE1-1 Fan Coil,       !- Name
    FanAvailSched,           !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    SPACE1-1 Fan Coil Return,!- Air Inlet Node Name
    SPACE1-1 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE1-1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE1-1 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE1-1 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE1-1 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    SPACE2-1 Fan Coil,       !- Name
    FanAvailSched,           !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    SPACE2-1 Fan Coil Return,!- Air Inlet Node Name
    SPACE2-1 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE2-1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE2-1 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE2-1 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE2-1 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    SPACE3-1 Fan Coil,       !- Name
    FanAvailSched,           !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    SPACE3-1 Fan Coil Return,!- Air Inlet Node Name
    SPACE3-1 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE3-1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE3-1 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE3-1 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE3-1 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    SPACE4-1 Fan Coil,       !- Name
    FanAvailSched,           !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    SPACE4-1 Fan Coil Return,!- Air Inlet Node Name
    SPACE4-1 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE4-1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE4-1 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE4-1 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE4-1 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)
ZoneHVAC:FourPipeFanCoil,
    SPACE5-1 Fan Coil,       !- Name
    FanAvailSched,           !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    SPACE5-1 Fan Coil Return,!- Air Inlet Node Name
    SPACE5-1 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    SPACE5-1 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    SPACE5-1 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    SPACE5-1 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    SPACE5-1 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE1-1 DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SPACE1-1 DOAS Supply Inlet,  !- Air Outlet Node Name
    SPACE1-1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE2-1 DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SPACE2-1 DOAS Supply Inlet,  !- Air Outlet Node Name
    SPACE2-1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE3-1 DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SPACE3-1 DOAS Supply Inlet,  !- Air Outlet Node Name
    SPACE3-1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE4-1 DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SPACE4-1 DOAS Supply Inlet,  !- Air Outlet Node Name
    SPACE4-1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    SPACE5-1 DOAS Air Terminal,  !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    SPACE5-1 DOAS Supply Inlet,  !- Air Outlet Node Name
    SPACE5-1 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    SPACE1-1 DOAS ATU,       !- Name
    SPACE1-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE1-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE2-1 DOAS ATU,       !- Name
    SPACE2-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE2-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE3-1 DOAS ATU,       !- Name
    SPACE3-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE3-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE4-1 DOAS ATU,       !- Name
    SPACE4-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE4-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SPACE5-1 DOAS ATU,       !- Name
    SPACE5-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SPACE5-1 DOAS Air Terminal;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    SPACE1-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE1-1 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE1-1 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE2-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE2-1 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE2-1 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE3-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE3-1 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE3-1 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE4-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE4-1 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE4-1 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SPACE5-1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE5-1 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ,                        !- Zone Equipment 1 Sequential Heating Fraction
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    SPACE5-1 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    SPACE1-1,                !- Zone Name
    SPACE1-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE1-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    SPACE1-1 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    SPACE1-1 Zone Air Node,  !- Zone Air Node Name
    SPACE1-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE2-1,                !- Zone Name
    SPACE2-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE2-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    SPACE2-1 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    SPACE2-1 Zone Air Node,  !- Zone Air Node Name
    SPACE2-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE3-1,                !- Zone Name
    SPACE3-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE3-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    SPACE3-1 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    SPACE3-1 Zone Air Node,  !- Zone Air Node Name
    SPACE3-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE4-1,                !- Zone Name
    SPACE4-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE4-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    SPACE4-1 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    SPACE4-1 Zone Air Node,  !- Zone Air Node Name
    SPACE4-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    SPACE5-1,                !- Zone Name
    SPACE5-1 Equipment,      !- Zone Conditioning Equipment List Name
    SPACE5-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
    SPACE5-1 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    SPACE5-1 Zone Air Node,  !- Zone Air Node Name
    SPACE5-1 Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    DOAS Supply Fan,         !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    1000,                    !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS Heating Coil Outlet,!- Air Inlet Node Name
    DOAS Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    SPACE1-1 Supply Fan,     !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE1-1 Mixed Air Outlet,  !- Air Inlet Node Name
    SPACE1-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    SPACE2-1 Supply Fan,     !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE2-1 Mixed Air Outlet,  !- Air Inlet Node Name
    SPACE2-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    SPACE3-1 Supply Fan,     !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE3-1 Mixed Air Outlet,  !- Air Inlet Node Name
    SPACE3-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    SPACE4-1 Supply Fan,     !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE4-1 Mixed Air Outlet,  !- Air Inlet Node Name
    SPACE4-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    SPACE5-1 Supply Fan,     !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    SPACE5-1 Mixed Air Outlet,  !- Air Inlet Node Name
    SPACE5-1 Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    SPACE1-1 Cooling Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    SPACE1-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    SPACE1-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    SPACE1-1 Supply Fan Outlet,  !- Air Inlet Node Name
    SPACE1-1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE2-1 Cooling Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    SPACE2-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    SPACE2-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    SPACE2-1 Supply Fan Outlet,  !- Air Inlet Node Name
    SPACE2-1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE3-1 Cooling Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    SPACE3-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    SPACE3-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    SPACE3-1 Supply Fan Outlet,  !- Air Inlet Node Name
    SPACE3-1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE4-1 Cooling Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    SPACE4-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    SPACE4-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    SPACE4-1 Supply Fan Outlet,  !- Air Inlet Node Name
    SPACE4-1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    SPACE5-1 Cooling Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    SPACE5-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    SPACE5-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    SPACE5-1 Supply Fan Outlet,  !- Air Inlet Node Name
    SPACE5-1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    DOAS Cooling Coil,       !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    DOAS Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    DOAS Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    DOAS Mixed Air Outlet,   !- Air Inlet Node Name
    DOAS Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    SPACE1-1 Heating Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE1-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    SPACE1-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    SPACE1-1 Cooling Coil Outlet,  !- Air Inlet Node Name
    SPACE1-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE2-1 Heating Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE2-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    SPACE2-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    SPACE2-1 Cooling Coil Outlet,  !- Air Inlet Node Name
    SPACE2-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE3-1 Heating Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE3-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    SPACE3-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    SPACE3-1 Cooling Coil Outlet,  !- Air Inlet Node Name
    SPACE3-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE4-1 Heating Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE4-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    SPACE4-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    SPACE4-1 Cooling Coil Outlet,  !- Air Inlet Node Name
    SPACE4-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SPACE5-1 Heating Coil,   !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    SPACE5-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
    SPACE5-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
    SPACE5-1 Cooling Coil Outlet,  !- Air Inlet Node Name
    SPACE5-1 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DOAS Heating Coil,       !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DOAS Heating Coil HW Inlet,  !- Water Inlet Node Name
    DOAS Heating Coil HW Outlet,  !- Water Outlet Node Name
    DOAS Cooling Coil Outlet,!- Air Inlet Node Name
    DOAS Heating Coil Outlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,      !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.7,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.750000,                !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.700000,                !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.7,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.65,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.750000,                !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.700000,                !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    DOAS Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    DOAS Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    DOAS Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    DOAS Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    MinimumExhaustTemperature,  !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    DOAS Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS Cooling Coil Outlet,!- Sensor Node Name
    DOAS Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    DOAS Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS Heating Coil Outlet,!- Sensor Node Name
    DOAS Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    DOAS OA Controller,      !- Name
    DOAS Relief Air Outlet,  !- Relief Air Outlet Node Name
    DOAS Air Loop Inlet,     !- Return Air Node Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    12.2,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    DOAS Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    DOAS OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS OA Controller;      !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DOAS,                    !- Name
    DOAS Controllers,        !- Controller List Name
    DOAS Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Branches,           !- Branch List Name
    ,                        !- Connector List Name
    DOAS Air Loop Inlet,     !- Supply Side Inlet Node Name
    DOAS Return Air Outlet,  !- Demand Side Outlet Node Name
    DOAS Supply Path Inlet,  !- Demand Side Inlet Node Names
    DOAS Supply Fan Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS OA System Equipment,!- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    DOAS Heat Recovery,      !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    DOAS OA Mixing Box;      !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,          !- Name
    DOAS OA System Controllers,  !- Controller List Name
    DOAS OA System Equipment,!- Outdoor Air Equipment List Name
    DOAS Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    SPACE1-1 OA Mixing Box,  !- Name
    SPACE1-1 Mixed Air Outlet,  !- Mixed Air Node Name
    SPACE1-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SPACE1-1 Relief Air Outlet,  !- Relief Air Stream Node Name
    SPACE1-1 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE2-1 OA Mixing Box,  !- Name
    SPACE2-1 Mixed Air Outlet,  !- Mixed Air Node Name
    SPACE2-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SPACE2-1 Relief Air Outlet,  !- Relief Air Stream Node Name
    SPACE2-1 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE3-1 OA Mixing Box,  !- Name
    SPACE3-1 Mixed Air Outlet,  !- Mixed Air Node Name
    SPACE3-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SPACE3-1 Relief Air Outlet,  !- Relief Air Stream Node Name
    SPACE3-1 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE4-1 OA Mixing Box,  !- Name
    SPACE4-1 Mixed Air Outlet,  !- Mixed Air Node Name
    SPACE4-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SPACE4-1 Relief Air Outlet,  !- Relief Air Stream Node Name
    SPACE4-1 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    SPACE5-1 OA Mixing Box,  !- Name
    SPACE5-1 Mixed Air Outlet,  !- Mixed Air Node Name
    SPACE5-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SPACE5-1 Relief Air Outlet,  !- Relief Air Stream Node Name
    SPACE5-1 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    DOAS OA Mixing Box,      !- Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    DOAS Relief Air Outlet,  !- Relief Air Stream Node Name
    DOAS Air Loop Inlet;     !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,      !- Name
    DOAS Supply Path Inlet,  !- Inlet Node Name
    SPACE1-1 Zone Equip Inlet,  !- Outlet 1 Node Name
    SPACE2-1 Zone Equip Inlet,  !- Outlet 2 Node Name
    SPACE3-1 Zone Equip Inlet,  !- Outlet 3 Node Name
    SPACE4-1 Zone Equip Inlet,  !- Outlet 4 Node Name
    SPACE5-1 Zone Equip Inlet;  !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DOAS Supply Path,        !- Name
    DOAS Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS Zone Splitter;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,         !- Name
    DOAS Return Air Outlet,  !- Outlet Node Name
    SPACE1-1 Return Outlet,  !- Inlet 1 Node Name
    SPACE2-1 Return Outlet,  !- Inlet 2 Node Name
    SPACE3-1 Return Outlet,  !- Inlet 3 Node Name
    SPACE4-1 Return Outlet,  !- Inlet 4 Node Name
    SPACE5-1 Return Outlet;  !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DOAS Return Path,        !- Name
    DOAS Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS Zone Mixer;         !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    SPACE1-1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE1-1 Cooling Coil,   !- Component 1 Name
    SPACE1-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    SPACE1-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE1-1 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE1-1 Heating Coil,   !- Component 1 Name
    SPACE1-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE1-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE2-1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE2-1 Cooling Coil,   !- Component 1 Name
    SPACE2-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    SPACE2-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE2-1 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE2-1 Heating Coil,   !- Component 1 Name
    SPACE2-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE2-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE3-1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE3-1 Cooling Coil,   !- Component 1 Name
    SPACE3-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    SPACE3-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE3-1 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE3-1 Heating Coil,   !- Component 1 Name
    SPACE3-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE3-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE4-1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE4-1 Cooling Coil,   !- Component 1 Name
    SPACE4-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    SPACE4-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE4-1 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE4-1 Heating Coil,   !- Component 1 Name
    SPACE4-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE4-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE5-1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    SPACE5-1 Cooling Coil,   !- Component 1 Name
    SPACE5-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    SPACE5-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    SPACE5-1 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SPACE5-1 Heating Coil,   !- Component 1 Name
    SPACE5-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    SPACE5-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    DOAS Main Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS OA System,          !- Component 1 Name
    DOAS Air Loop Inlet,     !- Component 1 Inlet Node Name
    DOAS Mixed Air Outlet,   !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    DOAS Cooling Coil,       !- Component 2 Name
    DOAS Mixed Air Outlet,   !- Component 2 Inlet Node Name
    DOAS Cooling Coil Outlet,!- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS Heating Coil,       !- Component 3 Name
    DOAS Cooling Coil Outlet,!- Component 3 Inlet Node Name
    DOAS Heating Coil Outlet,!- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    DOAS Supply Fan,         !- Component 4 Name
    DOAS Heating Coil Outlet,!- Component 4 Inlet Node Name
    DOAS Supply Fan Outlet;  !- Component 4 Outlet Node Name

Branch,
    DOAS Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    DOAS Cooling Coil,       !- Component 1 Name
    DOAS Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    DOAS Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    DOAS Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS Heating Coil,       !- Component 1 Name
    DOAS Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    DOAS Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    Main Boiler HW Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Main Boiler,             !- Component 1 Name
    Main Boiler HW Inlet,    !- Component 1 Inlet Node Name
    Main Boiler HW Outlet;   !- Component 1 Outlet Node Name

Branch,
    Main Chiller ChW Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Main Chiller,            !- Component 1 Name
    Main Chiller ChW Inlet,  !- Component 1 Inlet Node Name
    Main Chiller ChW Outlet; !- Component 1 Outlet Node Name

Branch,
    Main Chiller CndW Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Main Chiller,            !- Component 1 Name
    Main Chiller Cnd Inlet,  !- Component 1 Inlet Node Name
    Main Chiller Cnd Outlet; !- Component 1 Outlet Node Name

Branch,
    Main Tower CndW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Main Tower,              !- Component 1 Name
    Main Tower CndW Inlet,   !- Component 1 Inlet Node Name
    Main Tower CndW Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop CndW Supply Pump,  !- Component 1 Name
    Chilled Water Loop CndW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DOAS Branches,           !- Name
    DOAS Main Branch;        !- Branch 1 Name

BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    Main Boiler HW Branch,   !- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    SPACE1-1 Heating Coil HW Branch,  !- Branch 2 Name
    SPACE2-1 Heating Coil HW Branch,  !- Branch 3 Name
    SPACE3-1 Heating Coil HW Branch,  !- Branch 4 Name
    SPACE4-1 Heating Coil HW Branch,  !- Branch 5 Name
    SPACE5-1 Heating Coil HW Branch,  !- Branch 6 Name
    DOAS Heating Coil HW Branch,  !- Branch 7 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 8 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 9 Name

BranchList,
    Chilled Water Loop ChW Supply Side Branches,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
    Main Chiller ChW Branch, !- Branch 2 Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop ChW Demand Side Branches,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
    SPACE1-1 Cooling Coil ChW Branch,  !- Branch 2 Name
    SPACE2-1 Cooling Coil ChW Branch,  !- Branch 3 Name
    SPACE3-1 Cooling Coil ChW Branch,  !- Branch 4 Name
    SPACE4-1 Cooling Coil ChW Branch,  !- Branch 5 Name
    SPACE5-1 Cooling Coil ChW Branch,  !- Branch 6 Name
    DOAS Cooling Coil ChW Branch,  !- Branch 7 Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 8 Name
    Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 9 Name

BranchList,
    Chilled Water Loop CndW Supply Side Branches,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Branch 1 Name
    Main Tower CndW Branch,  !- Branch 2 Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop CndW Demand Side Branches,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Branch 1 Name
    Main Chiller CndW Branch,!- Branch 2 Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    Main Boiler HW Branch,   !- Outlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    SPACE1-1 Heating Coil HW Branch,  !- Outlet Branch 2 Name
    SPACE2-1 Heating Coil HW Branch,  !- Outlet Branch 3 Name
    SPACE3-1 Heating Coil HW Branch,  !- Outlet Branch 4 Name
    SPACE4-1 Heating Coil HW Branch,  !- Outlet Branch 5 Name
    SPACE5-1 Heating Coil HW Branch,  !- Outlet Branch 6 Name
    DOAS Heating Coil HW Branch;  !- Outlet Branch 7 Name

Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Main Chiller ChW Branch; !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    SPACE1-1 Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    SPACE2-1 Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
    SPACE3-1 Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    SPACE4-1 Cooling Coil ChW Branch,  !- Outlet Branch 5 Name
    SPACE5-1 Cooling Coil ChW Branch,  !- Outlet Branch 6 Name
    DOAS Cooling Coil ChW Branch;  !- Outlet Branch 7 Name

Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Main Tower CndW Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Outlet Branch 1 Name
    Main Chiller CndW Branch;!- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    Main Boiler HW Branch,   !- Inlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    SPACE1-1 Heating Coil HW Branch,  !- Inlet Branch 2 Name
    SPACE2-1 Heating Coil HW Branch,  !- Inlet Branch 3 Name
    SPACE3-1 Heating Coil HW Branch,  !- Inlet Branch 4 Name
    SPACE4-1 Heating Coil HW Branch,  !- Inlet Branch 5 Name
    SPACE5-1 Heating Coil HW Branch,  !- Inlet Branch 6 Name
    DOAS Heating Coil HW Branch;  !- Inlet Branch 7 Name

Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,  !- Name
    Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Main Chiller ChW Branch; !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,  !- Name
    Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    SPACE1-1 Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    SPACE2-1 Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
    SPACE3-1 Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    SPACE4-1 Cooling Coil ChW Branch,  !- Inlet Branch 5 Name
    SPACE5-1 Cooling Coil ChW Branch,  !- Inlet Branch 6 Name
    DOAS Cooling Coil ChW Branch;  !- Inlet Branch 7 Name

Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer,  !- Name
    Chilled Water Loop CndW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Main Tower CndW Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer,  !- Name
    Chilled Water Loop CndW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Inlet Branch 1 Name
    Main Chiller CndW Branch;!- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    SPACE1-1 Inlets,         !- Name
    SPACE1-1 Supply Inlet,   !- Node 1 Name
    SPACE1-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    SPACE2-1 Inlets,         !- Name
    SPACE2-1 Supply Inlet,   !- Node 1 Name
    SPACE2-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    SPACE3-1 Inlets,         !- Name
    SPACE3-1 Supply Inlet,   !- Node 1 Name
    SPACE3-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    SPACE4-1 Inlets,         !- Name
    SPACE4-1 Supply Inlet,   !- Node 1 Name
    SPACE4-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    SPACE5-1 Inlets,         !- Name
    SPACE5-1 Supply Inlet,   !- Node 1 Name
    SPACE5-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    DOAS Cooling Setpoint Nodes,  !- Name
    DOAS Cooling Coil Outlet;!- Node 1 Name

NodeList,
    Hot Water Loop HW Supply Setpoint Nodes,  !- Name
    Main Boiler HW Outlet,   !- Node 1 Name
    Hot Water Loop HW Supply Outlet;  !- Node 2 Name

NodeList,
    Chilled Water Loop ChW Supply Setpoint Nodes,  !- Name
    Main Chiller ChW Outlet, !- Node 1 Name
    Chilled Water Loop ChW Supply Outlet;  !- Node 2 Name

NodeList,
    Chilled Water Loop CndW Supply Setpoint Nodes,  !- Name
    Main Tower CndW Outlet,  !- Node 1 Name
    Chilled Water Loop CndW Supply Outlet;  !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    SPACE1-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE2-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE3-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE4-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    SPACE5-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    DOAS Outdoor Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

! Pump part load coefficients are linear to represent condenser pumps dedicated to each chiller.
Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,  !- Name
    Chilled Water Loop CndW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0,                       !- Coefficient 2 of the Part Load Performance Curve
    1,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type

Pump:ConstantSpeed,
    Chilled Water Loop ChW Supply Pump,  !- Name
    Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    Main Boiler,             !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Main Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Main Boiler HW Inlet,    !- Boiler Water Inlet Node Name
    Main Boiler HW Outlet,   !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1.0;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    Main Chiller,            !- Name
    autosize,                !- Reference Capacity {W}
    3.2,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Main Chiller RecipCapFT, !- Cooling Capacity Function of Temperature Curve Name
    Main Chiller RecipEIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Main Chiller RecipEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Main Chiller ChW Inlet,  !- Chilled Water Inlet Node Name
    Main Chiller ChW Outlet, !- Chilled Water Outlet Node Name
    Main Chiller Cnd Inlet,  !- Condenser Inlet Node Name
    Main Chiller Cnd Outlet, !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    Main Tower,              !- Name
    Main Tower CndW Inlet,   !- Water Inlet Node Name
    Main Tower CndW Outlet,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    autocalculate,           !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    ,                        !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    Main Tower Cooling Tower Outdoor Air Inlet Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Chilled Water Loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    Chilled Water Loop Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    Chilled Water Loop CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    Chilled Water Loop CndW Supply Side Branches,  !- Condenser Side Branch List Name
    Chilled Water Loop CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    Chilled Water Loop CndW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chilled Water Loop CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Main Boiler;             !- Equipment 1 Name

PlantEquipmentList,
    Chilled Water Loop All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Main Chiller;            !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    Chilled Water Loop All Condensers,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Main Tower;              !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Condensers;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    Chilled Water Loop Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Condenser Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    Schedule1,               !- Name
    HVACTemplate-Dynamic1,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Schedule2,               !- Name
    HVACTemplate-Dynamic2,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Schedule3,               !- Name
    HVACTemplate-Dynamic2,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    mySETP_SCH,              !- Name
    HVACTemplate-Dynamic_all,!- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    My Setpoint Schedule Calculator Example,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    MyComputedCoolingSetpointProg;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    MyComputedCoolingSetpointProg,  !- Name
    if (Month < 5),
    Set mySETP_SCH = Schedule1,
    elseif (Month  < 9),
    Set mySETP_SCH = Schedule2,
    else,
    Set mySETP_SCH = Schedule3,                        !- Program Line 1
    Endif;


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    DOAS Availability,       !- Name
    FanAvailSched;           !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    DOAS Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Availability;       !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Chilled Water Loop CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 29.4,!- Schedule Name
    Chilled Water Loop CndW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DOAS Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Dynamic_all,!- Schedule Name
    DOAS Supply Path Inlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    DOAS Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    18.3,                    !- Setpoint at Outdoor Low Temperature {C}
    4.4,                     !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    26.7,                    !- Outdoor High Temperature {C}
    DOAS Supply Fan Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.7,                    !- Outdoor Low Temperature {C}
    65.6,                    !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    Hot Water Loop HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    Chilled Water Loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    12.2,                    !- Setpoint at Outdoor Low Temperature {C}
    15.6,                    !- Outdoor Low Temperature {C}
    6.7,                     !- Setpoint at Outdoor High Temperature {C}
    26.7,                    !- Outdoor High Temperature {C}
    Chilled Water Loop ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DOAS Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Heating Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Path Inlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Heating Coil Outlet;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Path Inlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Heat Recovery Economizer Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
    DOAS Heating Coil Outlet,!- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Mixed Air Outlet;   !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    Main Boiler Efficiency Curve,  !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FPLR (EIRPLR4) and OPEN-REC-EIR-FPLR (EIRPLR2)
Curve:Quadratic,
    Main Chiller RecipEIRFPLR,  !- Name
    0.088065,                !- Coefficient1 Constant
    1.137742,                !- Coefficient2 x
    -0.225806,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-CAP-FT (CCAPT4) and OPEN-REC-CAP-FT (CCAPT2)
Curve:Biquadratic,
    Main Chiller RecipCapFT, !- Name
    0.507883,                !- Coefficient1 Constant
    0.145228,                !- Coefficient2 x
    -0.00625644,             !- Coefficient3 x**2
    -0.0011178,              !- Coefficient4 y
    -0.0001296,              !- Coefficient5 y**2
    -0.00028188,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-REC-EIR-FT (EIRT4) and OPEN-REC-EIR-FT (EIRT2)
Curve:Biquadratic,
    Main Chiller RecipEIRFT, !- Name
    1.03076,                 !- Coefficient1 Constant
    -0.103536,               !- Coefficient2 x
    0.00710208,              !- Coefficient3 x**2
    0.0093186,               !- Coefficient4 y
    0.00031752,              !- Coefficient5 y**2
    -0.00104328,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,lines;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,dxf;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummary,              !- Report 1 Name
    ZoneComponentLoadSummary;!- Report 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Facility Total HVAC Electric Demand Power,RunPeriod;
Output:Variable,*,Boiler Gas Rate,RunPeriod;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,monthly;
Output:Meter:MeterFileOnly,Electricity:Building,monthly;
Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;
Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;
Output:Meter:MeterFileOnly,Electricity:Plant,monthly;
Output:Meter:MeterFileOnly,Gas:Plant,monthly;
Output:Meter:MeterFileOnly,Gas:Facility,monthly;
Output:Meter:MeterFileOnly,Electricity:Facility,runperiod;
Output:Meter:MeterFileOnly,Electricity:Building,runperiod;
Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;
Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;
Output:Meter:MeterFileOnly,Electricity:Plant,runperiod;
Output:Meter:MeterFileOnly,Gas:Plant,runperiod;
Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========


Output:Diagnostics,
    displayallwarnings;      !- Key 1

